{
  "schema": "power_machine-sc-data-v1",
  "verification": "no verificado contra PF",
  "elements": {
    "L01-02": {
      "object_id": "L01-02",
      "relative_path": "cases/ieee39/case39.py#BR[1]",
      "parameters": {
        "z1": {
          "value": {
            "real": 4.165875,
            "imag": 48.919275
          },
          "unit": "ohm",
          "source_path": "cases/ieee39/model.json#L01-02",
          "source_attribute": "params.R1 + j*params.X1",
          "verification": "no verificado contra PF"
        },
        "z2": {
          "value": {
            "real": 4.165875,
            "imag": 48.919275
          },
          "unit": "ohm",
          "source_path": "cases/ieee39/model.json#L01-02",
          "source_attribute": "Z2 explícita o Z1 asumida",
          "verification": "no verificado contra PF",
          "assumption": "Z2_equals_Z1"
        },
        "z0": {
          "value": {
            "real": 4.165875,
            "imag": 48.919275
          },
          "unit": "ohm",
          "source_path": "cases/ieee39/model.json#L01-02",
          "source_attribute": "Z0 explícita o Z1 asumida",
          "verification": "no verificado contra PF",
          "assumption": "Z0_equals_Z1"
        },
        "conductor_temperature_c": {
          "value": 20,
          "unit": "degC",
          "source_path": "cases/ieee39/model.json",
          "source_attribute": "IEEE39-CC:minimum_c_only",
          "verification": "no verificado contra PF",
          "assumption": "minimum_c_only"
        },
        "resistance_reference_c": {
          "value": 20,
          "unit": "degC",
          "source_path": "cases/ieee39/model.json",
          "source_attribute": "IEEE39-CC:minimum_c_only",
          "verification": "no verificado contra PF",
          "assumption": "minimum_c_only"
        },
        "alpha20_per_c": {
          "value": 0.004,
          "unit": "1/degC",
          "source_path": "cases/ieee39/model.json",
          "source_attribute": "IEEE39-CC:minimum_c_only",
          "verification": "no verificado contra PF",
          "assumption": "minimum_c_only"
        }
      }
    },
    "L01-39": {
      "object_id": "L01-39",
      "relative_path": "cases/ieee39/case39.py#BR[2]",
      "parameters": {
        "z1": {
          "value": {
            "real": 1.19025,
            "imag": 29.75625
          },
          "unit": "ohm",
          "source_path": "cases/ieee39/model.json#L01-39",
          "source_attribute": "params.R1 + j*params.X1",
          "verification": "no verificado contra PF"
        },
        "z2": {
          "value": {
            "real": 1.19025,
            "imag": 29.75625
          },
          "unit": "ohm",
          "source_path": "cases/ieee39/model.json#L01-39",
          "source_attribute": "Z2 explícita o Z1 asumida",
          "verification": "no verificado contra PF",
          "assumption": "Z2_equals_Z1"
        },
        "z0": {
          "value": {
            "real": 1.19025,
            "imag": 29.75625
          },
          "unit": "ohm",
          "source_path": "cases/ieee39/model.json#L01-39",
          "source_attribute": "Z0 explícita o Z1 asumida",
          "verification": "no verificado contra PF",
          "assumption": "Z0_equals_Z1"
        },
        "conductor_temperature_c": {
          "value": 20,
          "unit": "degC",
          "source_path": "cases/ieee39/model.json",
          "source_attribute": "IEEE39-CC:minimum_c_only",
          "verification": "no verificado contra PF",
          "assumption": "minimum_c_only"
        },
        "resistance_reference_c": {
          "value": 20,
          "unit": "degC",
          "source_path": "cases/ieee39/model.json",
          "source_attribute": "IEEE39-CC:minimum_c_only",
          "verification": "no verificado contra PF",
          "assumption": "minimum_c_only"
        },
        "alpha20_per_c": {
          "value": 0.004,
          "unit": "1/degC",
          "source_path": "cases/ieee39/model.json",
          "source_attribute": "IEEE39-CC:minimum_c_only",
          "verification": "no verificado contra PF",
          "assumption": "minimum_c_only"
        }
      }
    },
    "L02-03": {
      "object_id": "L02-03",
      "relative_path": "cases/ieee39/case39.py#BR[3]",
      "parameters": {
        "z1": {
          "value": {
            "real": 1.5473249999999998,
            "imag": 17.972775000000002
          },
          "unit": "ohm",
          "source_path": "cases/ieee39/model.json#L02-03",
          "source_attribute": "params.R1 + j*params.X1",
          "verification": "no verificado contra PF"
        },
        "z2": {
          "value": {
            "real": 1.5473249999999998,
            "imag": 17.972775000000002
          },
          "unit": "ohm",
          "source_path": "cases/ieee39/model.json#L02-03",
          "source_attribute": "Z2 explícita o Z1 asumida",
          "verification": "no verificado contra PF",
          "assumption": "Z2_equals_Z1"
        },
        "z0": {
          "value": {
            "real": 1.5473249999999998,
            "imag": 17.972775000000002
          },
          "unit": "ohm",
          "source_path": "cases/ieee39/model.json#L02-03",
          "source_attribute": "Z0 explícita o Z1 asumida",
          "verification": "no verificado contra PF",
          "assumption": "Z0_equals_Z1"
        },
        "conductor_temperature_c": {
          "value": 20,
          "unit": "degC",
          "source_path": "cases/ieee39/model.json",
          "source_attribute": "IEEE39-CC:minimum_c_only",
          "verification": "no verificado contra PF",
          "assumption": "minimum_c_only"
        },
        "resistance_reference_c": {
          "value": 20,
          "unit": "degC",
          "source_path": "cases/ieee39/model.json",
          "source_attribute": "IEEE39-CC:minimum_c_only",
          "verification": "no verificado contra PF",
          "assumption": "minimum_c_only"
        },
        "alpha20_per_c": {
          "value": 0.004,
          "unit": "1/degC",
          "source_path": "cases/ieee39/model.json",
          "source_attribute": "IEEE39-CC:minimum_c_only",
          "verification": "no verificado contra PF",
          "assumption": "minimum_c_only"
        }
      }
    },
    "L02-25": {
      "object_id": "L02-25",
      "relative_path": "cases/ieee39/case39.py#BR[4]",
      "parameters": {
        "z1": {
          "value": {
            "real": 8.33175,
            "imag": 10.23615
          },
          "unit": "ohm",
          "source_path": "cases/ieee39/model.json#L02-25",
          "source_attribute": "params.R1 + j*params.X1",
          "verification": "no verificado contra PF"
        },
        "z2": {
          "value": {
            "real": 8.33175,
            "imag": 10.23615
          },
          "unit": "ohm",
          "source_path": "cases/ieee39/model.json#L02-25",
          "source_attribute": "Z2 explícita o Z1 asumida",
          "verification": "no verificado contra PF",
          "assumption": "Z2_equals_Z1"
        },
        "z0": {
          "value": {
            "real": 8.33175,
            "imag": 10.23615
          },
          "unit": "ohm",
          "source_path": "cases/ieee39/model.json#L02-25",
          "source_attribute": "Z0 explícita o Z1 asumida",
          "verification": "no verificado contra PF",
          "assumption": "Z0_equals_Z1"
        },
        "conductor_temperature_c": {
          "value": 20,
          "unit": "degC",
          "source_path": "cases/ieee39/model.json",
          "source_attribute": "IEEE39-CC:minimum_c_only",
          "verification": "no verificado contra PF",
          "assumption": "minimum_c_only"
        },
        "resistance_reference_c": {
          "value": 20,
          "unit": "degC",
          "source_path": "cases/ieee39/model.json",
          "source_attribute": "IEEE39-CC:minimum_c_only",
          "verification": "no verificado contra PF",
          "assumption": "minimum_c_only"
        },
        "alpha20_per_c": {
          "value": 0.004,
          "unit": "1/degC",
          "source_path": "cases/ieee39/model.json",
          "source_attribute": "IEEE39-CC:minimum_c_only",
          "verification": "no verificado contra PF",
          "assumption": "minimum_c_only"
        }
      }
    },
    "T02-30": {
      "object_id": "T02-30",
      "relative_path": "cases/ieee39/case39.py#BR[5]",
      "parameters": {
        "z1": {
          "value": {
            "real": 0.0,
            "imag": 21.543525
          },
          "unit": "ohm",
          "source_path": "cases/ieee39/model.json#T02-30",
          "source_attribute": "type_params.uktr, pcutr, strn, utrn_h",
          "verification": "no verificado contra PF"
        },
        "z2": {
          "value": {
            "real": 0.0,
            "imag": 21.543525
          },
          "unit": "ohm",
          "source_path": "cases/ieee39/model.json#T02-30",
          "source_attribute": "Z2 explícita o Z1 asumida",
          "verification": "no verificado contra PF",
          "assumption": "Z2_equals_Z1"
        },
        "z0": {
          "value": {
            "real": 0.0,
            "imag": 21.543525
          },
          "unit": "ohm",
          "source_path": "cases/ieee39/model.json#T02-30",
          "source_attribute": "Z0 explícita o Z1 asumida",
          "verification": "no verificado contra PF",
          "assumption": "Z0_equals_Z1"
        },
        "vector_group": {
          "value": "YNyn0",
          "unit": "1",
          "source_path": "cases/ieee39/model.json",
          "source_attribute": "IEEE39-CC:zero_series_grounded",
          "verification": "no verificado contra PF",
          "assumption": "zero_series_grounded"
        },
        "zero_connection": {
          "value": "series",
          "unit": "1",
          "source_path": "cases/ieee39/model.json",
          "source_attribute": "IEEE39-CC:zero_series_grounded",
          "verification": "no verificado contra PF",
          "assumption": "zero_series_grounded"
        },
        "neutral_included": {
          "value": true,
          "unit": "1",
          "source_path": "cases/ieee39/model.json",
          "source_attribute": "IEEE39-CC:neutral_solid",
          "verification": "no verificado contra PF",
          "assumption": "zero_series_grounded"
        },
        "sn_mva": {
          "value": 900.0,
          "unit": "MVA",
          "source_path": "cases/ieee39/model.json#T02-30",
          "source_attribute": "type_params.strn=rateA",
          "verification": "no verificado contra PF",
          "assumption": "KT_network_rateA_as_Sn"
        },
        "ur_kv": {
          "value": 345.0,
          "unit": "kV",
          "source_path": "cases/ieee39/model.json#T02-30",
          "source_attribute": "type_params.utrn_h",
          "verification": "no verificado contra PF"
        },
        "tap_pu": {
          "value": {
            "real": 1.025,
            "imag": 0.0
          },
          "unit": "pu",
          "source_path": "cases/ieee39/model.json#T02-30",
          "source_attribute": "nntap, nntap0, dutap",
          "verification": "no verificado contra PF"
        }
      },
      "transformer_role": "network"
    },
    "L03-04": {
      "object_id": "L03-04",
      "relative_path": "cases/ieee39/case39.py#BR[6]",
      "parameters": {
        "z1": {
          "value": {
            "real": 1.5473249999999998,
            "imag": 25.352325
          },
          "unit": "ohm",
          "source_path": "cases/ieee39/model.json#L03-04",
          "source_attribute": "params.R1 + j*params.X1",
          "verification": "no verificado contra PF"
        },
        "z2": {
          "value": {
            "real": 1.5473249999999998,
            "imag": 25.352325
          },
          "unit": "ohm",
          "source_path": "cases/ieee39/model.json#L03-04",
          "source_attribute": "Z2 explícita o Z1 asumida",
          "verification": "no verificado contra PF",
          "assumption": "Z2_equals_Z1"
        },
        "z0": {
          "value": {
            "real": 1.5473249999999998,
            "imag": 25.352325
          },
          "unit": "ohm",
          "source_path": "cases/ieee39/model.json#L03-04",
          "source_attribute": "Z0 explícita o Z1 asumida",
          "verification": "no verificado contra PF",
          "assumption": "Z0_equals_Z1"
        },
        "conductor_temperature_c": {
          "value": 20,
          "unit": "degC",
          "source_path": "cases/ieee39/model.json",
          "source_attribute": "IEEE39-CC:minimum_c_only",
          "verification": "no verificado contra PF",
          "assumption": "minimum_c_only"
        },
        "resistance_reference_c": {
          "value": 20,
          "unit": "degC",
          "source_path": "cases/ieee39/model.json",
          "source_attribute": "IEEE39-CC:minimum_c_only",
          "verification": "no verificado contra PF",
          "assumption": "minimum_c_only"
        },
        "alpha20_per_c": {
          "value": 0.004,
          "unit": "1/degC",
          "source_path": "cases/ieee39/model.json",
          "source_attribute": "IEEE39-CC:minimum_c_only",
          "verification": "no verificado contra PF",
          "assumption": "minimum_c_only"
        }
      }
    },
    "L03-18": {
      "object_id": "L03-18",
      "relative_path": "cases/ieee39/case39.py#BR[7]",
      "parameters": {
        "z1": {
          "value": {
            "real": 1.3092750000000002,
            "imag": 15.830324999999998
          },
          "unit": "ohm",
          "source_path": "cases/ieee39/model.json#L03-18",
          "source_attribute": "params.R1 + j*params.X1",
          "verification": "no verificado contra PF"
        },
        "z2": {
          "value": {
            "real": 1.3092750000000002,
            "imag": 15.830324999999998
          },
          "unit": "ohm",
          "source_path": "cases/ieee39/model.json#L03-18",
          "source_attribute": "Z2 explícita o Z1 asumida",
          "verification": "no verificado contra PF",
          "assumption": "Z2_equals_Z1"
        },
        "z0": {
          "value": {
            "real": 1.3092750000000002,
            "imag": 15.830324999999998
          },
          "unit": "ohm",
          "source_path": "cases/ieee39/model.json#L03-18",
          "source_attribute": "Z0 explícita o Z1 asumida",
          "verification": "no verificado contra PF",
          "assumption": "Z0_equals_Z1"
        },
        "conductor_temperature_c": {
          "value": 20,
          "unit": "degC",
          "source_path": "cases/ieee39/model.json",
          "source_attribute": "IEEE39-CC:minimum_c_only",
          "verification": "no verificado contra PF",
          "assumption": "minimum_c_only"
        },
        "resistance_reference_c": {
          "value": 20,
          "unit": "degC",
          "source_path": "cases/ieee39/model.json",
          "source_attribute": "IEEE39-CC:minimum_c_only",
          "verification": "no verificado contra PF",
          "assumption": "minimum_c_only"
        },
        "alpha20_per_c": {
          "value": 0.004,
          "unit": "1/degC",
          "source_path": "cases/ieee39/model.json",
          "source_attribute": "IEEE39-CC:minimum_c_only",
          "verification": "no verificado contra PF",
          "assumption": "minimum_c_only"
        }
      }
    },
    "L04-05": {
      "object_id": "L04-05",
      "relative_path": "cases/ieee39/case39.py#BR[8]",
      "parameters": {
        "z1": {
          "value": {
            "real": 0.9522,
            "imag": 15.2352
          },
          "unit": "ohm",
          "source_path": "cases/ieee39/model.json#L04-05",
          "source_attribute": "params.R1 + j*params.X1",
          "verification": "no verificado contra PF"
        },
        "z2": {
          "value": {
            "real": 0.9522,
            "imag": 15.2352
          },
          "unit": "ohm",
          "source_path": "cases/ieee39/model.json#L04-05",
          "source_attribute": "Z2 explícita o Z1 asumida",
          "verification": "no verificado contra PF",
          "assumption": "Z2_equals_Z1"
        },
        "z0": {
          "value": {
            "real": 0.9522,
            "imag": 15.2352
          },
          "unit": "ohm",
          "source_path": "cases/ieee39/model.json#L04-05",
          "source_attribute": "Z0 explícita o Z1 asumida",
          "verification": "no verificado contra PF",
          "assumption": "Z0_equals_Z1"
        },
        "conductor_temperature_c": {
          "value": 20,
          "unit": "degC",
          "source_path": "cases/ieee39/model.json",
          "source_attribute": "IEEE39-CC:minimum_c_only",
          "verification": "no verificado contra PF",
          "assumption": "minimum_c_only"
        },
        "resistance_reference_c": {
          "value": 20,
          "unit": "degC",
          "source_path": "cases/ieee39/model.json",
          "source_attribute": "IEEE39-CC:minimum_c_only",
          "verification": "no verificado contra PF",
          "assumption": "minimum_c_only"
        },
        "alpha20_per_c": {
          "value": 0.004,
          "unit": "1/degC",
          "source_path": "cases/ieee39/model.json",
          "source_attribute": "IEEE39-CC:minimum_c_only",
          "verification": "no verificado contra PF",
          "assumption": "minimum_c_only"
        }
      }
    },
    "L04-14": {
      "object_id": "L04-14",
      "relative_path": "cases/ieee39/case39.py#BR[9]",
      "parameters": {
        "z1": {
          "value": {
            "real": 0.9522,
            "imag": 15.354225
          },
          "unit": "ohm",
          "source_path": "cases/ieee39/model.json#L04-14",
          "source_attribute": "params.R1 + j*params.X1",
          "verification": "no verificado contra PF"
        },
        "z2": {
          "value": {
            "real": 0.9522,
            "imag": 15.354225
          },
          "unit": "ohm",
          "source_path": "cases/ieee39/model.json#L04-14",
          "source_attribute": "Z2 explícita o Z1 asumida",
          "verification": "no verificado contra PF",
          "assumption": "Z2_equals_Z1"
        },
        "z0": {
          "value": {
            "real": 0.9522,
            "imag": 15.354225
          },
          "unit": "ohm",
          "source_path": "cases/ieee39/model.json#L04-14",
          "source_attribute": "Z0 explícita o Z1 asumida",
          "verification": "no verificado contra PF",
          "assumption": "Z0_equals_Z1"
        },
        "conductor_temperature_c": {
          "value": 20,
          "unit": "degC",
          "source_path": "cases/ieee39/model.json",
          "source_attribute": "IEEE39-CC:minimum_c_only",
          "verification": "no verificado contra PF",
          "assumption": "minimum_c_only"
        },
        "resistance_reference_c": {
          "value": 20,
          "unit": "degC",
          "source_path": "cases/ieee39/model.json",
          "source_attribute": "IEEE39-CC:minimum_c_only",
          "verification": "no verificado contra PF",
          "assumption": "minimum_c_only"
        },
        "alpha20_per_c": {
          "value": 0.004,
          "unit": "1/degC",
          "source_path": "cases/ieee39/model.json",
          "source_attribute": "IEEE39-CC:minimum_c_only",
          "verification": "no verificado contra PF",
          "assumption": "minimum_c_only"
        }
      }
    },
    "L05-06": {
      "object_id": "L05-06",
      "relative_path": "cases/ieee39/case39.py#BR[10]",
      "parameters": {
        "z1": {
          "value": {
            "real": 0.23805,
            "imag": 3.0946499999999997
          },
          "unit": "ohm",
          "source_path": "cases/ieee39/model.json#L05-06",
          "source_attribute": "params.R1 + j*params.X1",
          "verification": "no verificado contra PF"
        },
        "z2": {
          "value": {
            "real": 0.23805,
            "imag": 3.0946499999999997
          },
          "unit": "ohm",
          "source_path": "cases/ieee39/model.json#L05-06",
          "source_attribute": "Z2 explícita o Z1 asumida",
          "verification": "no verificado contra PF",
          "assumption": "Z2_equals_Z1"
        },
        "z0": {
          "value": {
            "real": 0.23805,
            "imag": 3.0946499999999997
          },
          "unit": "ohm",
          "source_path": "cases/ieee39/model.json#L05-06",
          "source_attribute": "Z0 explícita o Z1 asumida",
          "verification": "no verificado contra PF",
          "assumption": "Z0_equals_Z1"
        },
        "conductor_temperature_c": {
          "value": 20,
          "unit": "degC",
          "source_path": "cases/ieee39/model.json",
          "source_attribute": "IEEE39-CC:minimum_c_only",
          "verification": "no verificado contra PF",
          "assumption": "minimum_c_only"
        },
        "resistance_reference_c": {
          "value": 20,
          "unit": "degC",
          "source_path": "cases/ieee39/model.json",
          "source_attribute": "IEEE39-CC:minimum_c_only",
          "verification": "no verificado contra PF",
          "assumption": "minimum_c_only"
        },
        "alpha20_per_c": {
          "value": 0.004,
          "unit": "1/degC",
          "source_path": "cases/ieee39/model.json",
          "source_attribute": "IEEE39-CC:minimum_c_only",
          "verification": "no verificado contra PF",
          "assumption": "minimum_c_only"
        }
      }
    },
    "L05-08": {
      "object_id": "L05-08",
      "relative_path": "cases/ieee39/case39.py#BR[11]",
      "parameters": {
        "z1": {
          "value": {
            "real": 0.9522,
            "imag": 13.3308
          },
          "unit": "ohm",
          "source_path": "cases/ieee39/model.json#L05-08",
          "source_attribute": "params.R1 + j*params.X1",
          "verification": "no verificado contra PF"
        },
        "z2": {
          "value": {
            "real": 0.9522,
            "imag": 13.3308
          },
          "unit": "ohm",
          "source_path": "cases/ieee39/model.json#L05-08",
          "source_attribute": "Z2 explícita o Z1 asumida",
          "verification": "no verificado contra PF",
          "assumption": "Z2_equals_Z1"
        },
        "z0": {
          "value": {
            "real": 0.9522,
            "imag": 13.3308
          },
          "unit": "ohm",
          "source_path": "cases/ieee39/model.json#L05-08",
          "source_attribute": "Z0 explícita o Z1 asumida",
          "verification": "no verificado contra PF",
          "assumption": "Z0_equals_Z1"
        },
        "conductor_temperature_c": {
          "value": 20,
          "unit": "degC",
          "source_path": "cases/ieee39/model.json",
          "source_attribute": "IEEE39-CC:minimum_c_only",
          "verification": "no verificado contra PF",
          "assumption": "minimum_c_only"
        },
        "resistance_reference_c": {
          "value": 20,
          "unit": "degC",
          "source_path": "cases/ieee39/model.json",
          "source_attribute": "IEEE39-CC:minimum_c_only",
          "verification": "no verificado contra PF",
          "assumption": "minimum_c_only"
        },
        "alpha20_per_c": {
          "value": 0.004,
          "unit": "1/degC",
          "source_path": "cases/ieee39/model.json",
          "source_attribute": "IEEE39-CC:minimum_c_only",
          "verification": "no verificado contra PF",
          "assumption": "minimum_c_only"
        }
      }
    },
    "L06-07": {
      "object_id": "L06-07",
      "relative_path": "cases/ieee39/case39.py#BR[12]",
      "parameters": {
        "z1": {
          "value": {
            "real": 0.71415,
            "imag": 10.9503
          },
          "unit": "ohm",
          "source_path": "cases/ieee39/model.json#L06-07",
          "source_attribute": "params.R1 + j*params.X1",
          "verification": "no verificado contra PF"
        },
        "z2": {
          "value": {
            "real": 0.71415,
            "imag": 10.9503
          },
          "unit": "ohm",
          "source_path": "cases/ieee39/model.json#L06-07",
          "source_attribute": "Z2 explícita o Z1 asumida",
          "verification": "no verificado contra PF",
          "assumption": "Z2_equals_Z1"
        },
        "z0": {
          "value": {
            "real": 0.71415,
            "imag": 10.9503
          },
          "unit": "ohm",
          "source_path": "cases/ieee39/model.json#L06-07",
          "source_attribute": "Z0 explícita o Z1 asumida",
          "verification": "no verificado contra PF",
          "assumption": "Z0_equals_Z1"
        },
        "conductor_temperature_c": {
          "value": 20,
          "unit": "degC",
          "source_path": "cases/ieee39/model.json",
          "source_attribute": "IEEE39-CC:minimum_c_only",
          "verification": "no verificado contra PF",
          "assumption": "minimum_c_only"
        },
        "resistance_reference_c": {
          "value": 20,
          "unit": "degC",
          "source_path": "cases/ieee39/model.json",
          "source_attribute": "IEEE39-CC:minimum_c_only",
          "verification": "no verificado contra PF",
          "assumption": "minimum_c_only"
        },
        "alpha20_per_c": {
          "value": 0.004,
          "unit": "1/degC",
          "source_path": "cases/ieee39/model.json",
          "source_attribute": "IEEE39-CC:minimum_c_only",
          "verification": "no verificado contra PF",
          "assumption": "minimum_c_only"
        }
      }
    },
    "L06-11": {
      "object_id": "L06-11",
      "relative_path": "cases/ieee39/case39.py#BR[13]",
      "parameters": {
        "z1": {
          "value": {
            "real": 0.833175,
            "imag": 9.760050000000001
          },
          "unit": "ohm",
          "source_path": "cases/ieee39/model.json#L06-11",
          "source_attribute": "params.R1 + j*params.X1",
          "verification": "no verificado contra PF"
        },
        "z2": {
          "value": {
            "real": 0.833175,
            "imag": 9.760050000000001
          },
          "unit": "ohm",
          "source_path": "cases/ieee39/model.json#L06-11",
          "source_attribute": "Z2 explícita o Z1 asumida",
          "verification": "no verificado contra PF",
          "assumption": "Z2_equals_Z1"
        },
        "z0": {
          "value": {
            "real": 0.833175,
            "imag": 9.760050000000001
          },
          "unit": "ohm",
          "source_path": "cases/ieee39/model.json#L06-11",
          "source_attribute": "Z0 explícita o Z1 asumida",
          "verification": "no verificado contra PF",
          "assumption": "Z0_equals_Z1"
        },
        "conductor_temperature_c": {
          "value": 20,
          "unit": "degC",
          "source_path": "cases/ieee39/model.json",
          "source_attribute": "IEEE39-CC:minimum_c_only",
          "verification": "no verificado contra PF",
          "assumption": "minimum_c_only"
        },
        "resistance_reference_c": {
          "value": 20,
          "unit": "degC",
          "source_path": "cases/ieee39/model.json",
          "source_attribute": "IEEE39-CC:minimum_c_only",
          "verification": "no verificado contra PF",
          "assumption": "minimum_c_only"
        },
        "alpha20_per_c": {
          "value": 0.004,
          "unit": "1/degC",
          "source_path": "cases/ieee39/model.json",
          "source_attribute": "IEEE39-CC:minimum_c_only",
          "verification": "no verificado contra PF",
          "assumption": "minimum_c_only"
        }
      }
    },
    "T06-31": {
      "object_id": "T06-31",
      "relative_path": "cases/ieee39/case39.py#BR[14]",
      "parameters": {
        "z1": {
          "value": {
            "real": 0.0,
            "imag": 29.75625
          },
          "unit": "ohm",
          "source_path": "cases/ieee39/model.json#T06-31",
          "source_attribute": "type_params.uktr, pcutr, strn, utrn_h",
          "verification": "no verificado contra PF"
        },
        "z2": {
          "value": {
            "real": 0.0,
            "imag": 29.75625
          },
          "unit": "ohm",
          "source_path": "cases/ieee39/model.json#T06-31",
          "source_attribute": "Z2 explícita o Z1 asumida",
          "verification": "no verificado contra PF",
          "assumption": "Z2_equals_Z1"
        },
        "z0": {
          "value": {
            "real": 0.0,
            "imag": 29.75625
          },
          "unit": "ohm",
          "source_path": "cases/ieee39/model.json#T06-31",
          "source_attribute": "Z0 explícita o Z1 asumida",
          "verification": "no verificado contra PF",
          "assumption": "Z0_equals_Z1"
        },
        "vector_group": {
          "value": "YNyn0",
          "unit": "1",
          "source_path": "cases/ieee39/model.json",
          "source_attribute": "IEEE39-CC:zero_series_grounded",
          "verification": "no verificado contra PF",
          "assumption": "zero_series_grounded"
        },
        "zero_connection": {
          "value": "series",
          "unit": "1",
          "source_path": "cases/ieee39/model.json",
          "source_attribute": "IEEE39-CC:zero_series_grounded",
          "verification": "no verificado contra PF",
          "assumption": "zero_series_grounded"
        },
        "neutral_included": {
          "value": true,
          "unit": "1",
          "source_path": "cases/ieee39/model.json",
          "source_attribute": "IEEE39-CC:neutral_solid",
          "verification": "no verificado contra PF",
          "assumption": "zero_series_grounded"
        },
        "sn_mva": {
          "value": 1800.0,
          "unit": "MVA",
          "source_path": "cases/ieee39/model.json#T06-31",
          "source_attribute": "type_params.strn=rateA",
          "verification": "no verificado contra PF",
          "assumption": "KT_network_rateA_as_Sn"
        },
        "ur_kv": {
          "value": 345.0,
          "unit": "kV",
          "source_path": "cases/ieee39/model.json#T06-31",
          "source_attribute": "type_params.utrn_h",
          "verification": "no verificado contra PF"
        },
        "tap_pu": {
          "value": {
            "real": 1.07,
            "imag": 0.0
          },
          "unit": "pu",
          "source_path": "cases/ieee39/model.json#T06-31",
          "source_attribute": "nntap, nntap0, dutap",
          "verification": "no verificado contra PF"
        }
      },
      "transformer_role": "network"
    },
    "L07-08": {
      "object_id": "L07-08",
      "relative_path": "cases/ieee39/case39.py#BR[15]",
      "parameters": {
        "z1": {
          "value": {
            "real": 0.4761,
            "imag": 5.47515
          },
          "unit": "ohm",
          "source_path": "cases/ieee39/model.json#L07-08",
          "source_attribute": "params.R1 + j*params.X1",
          "verification": "no verificado contra PF"
        },
        "z2": {
          "value": {
            "real": 0.4761,
            "imag": 5.47515
          },
          "unit": "ohm",
          "source_path": "cases/ieee39/model.json#L07-08",
          "source_attribute": "Z2 explícita o Z1 asumida",
          "verification": "no verificado contra PF",
          "assumption": "Z2_equals_Z1"
        },
        "z0": {
          "value": {
            "real": 0.4761,
            "imag": 5.47515
          },
          "unit": "ohm",
          "source_path": "cases/ieee39/model.json#L07-08",
          "source_attribute": "Z0 explícita o Z1 asumida",
          "verification": "no verificado contra PF",
          "assumption": "Z0_equals_Z1"
        },
        "conductor_temperature_c": {
          "value": 20,
          "unit": "degC",
          "source_path": "cases/ieee39/model.json",
          "source_attribute": "IEEE39-CC:minimum_c_only",
          "verification": "no verificado contra PF",
          "assumption": "minimum_c_only"
        },
        "resistance_reference_c": {
          "value": 20,
          "unit": "degC",
          "source_path": "cases/ieee39/model.json",
          "source_attribute": "IEEE39-CC:minimum_c_only",
          "verification": "no verificado contra PF",
          "assumption": "minimum_c_only"
        },
        "alpha20_per_c": {
          "value": 0.004,
          "unit": "1/degC",
          "source_path": "cases/ieee39/model.json",
          "source_attribute": "IEEE39-CC:minimum_c_only",
          "verification": "no verificado contra PF",
          "assumption": "minimum_c_only"
        }
      }
    },
    "L08-09": {
      "object_id": "L08-09",
      "relative_path": "cases/ieee39/case39.py#BR[16]",
      "parameters": {
        "z1": {
          "value": {
            "real": 2.737575,
            "imag": 43.206075
          },
          "unit": "ohm",
          "source_path": "cases/ieee39/model.json#L08-09",
          "source_attribute": "params.R1 + j*params.X1",
          "verification": "no verificado contra PF"
        },
        "z2": {
          "value": {
            "real": 2.737575,
            "imag": 43.206075
          },
          "unit": "ohm",
          "source_path": "cases/ieee39/model.json#L08-09",
          "source_attribute": "Z2 explícita o Z1 asumida",
          "verification": "no verificado contra PF",
          "assumption": "Z2_equals_Z1"
        },
        "z0": {
          "value": {
            "real": 2.737575,
            "imag": 43.206075
          },
          "unit": "ohm",
          "source_path": "cases/ieee39/model.json#L08-09",
          "source_attribute": "Z0 explícita o Z1 asumida",
          "verification": "no verificado contra PF",
          "assumption": "Z0_equals_Z1"
        },
        "conductor_temperature_c": {
          "value": 20,
          "unit": "degC",
          "source_path": "cases/ieee39/model.json",
          "source_attribute": "IEEE39-CC:minimum_c_only",
          "verification": "no verificado contra PF",
          "assumption": "minimum_c_only"
        },
        "resistance_reference_c": {
          "value": 20,
          "unit": "degC",
          "source_path": "cases/ieee39/model.json",
          "source_attribute": "IEEE39-CC:minimum_c_only",
          "verification": "no verificado contra PF",
          "assumption": "minimum_c_only"
        },
        "alpha20_per_c": {
          "value": 0.004,
          "unit": "1/degC",
          "source_path": "cases/ieee39/model.json",
          "source_attribute": "IEEE39-CC:minimum_c_only",
          "verification": "no verificado contra PF",
          "assumption": "minimum_c_only"
        }
      }
    },
    "L09-39": {
      "object_id": "L09-39",
      "relative_path": "cases/ieee39/case39.py#BR[17]",
      "parameters": {
        "z1": {
          "value": {
            "real": 1.19025,
            "imag": 29.75625
          },
          "unit": "ohm",
          "source_path": "cases/ieee39/model.json#L09-39",
          "source_attribute": "params.R1 + j*params.X1",
          "verification": "no verificado contra PF"
        },
        "z2": {
          "value": {
            "real": 1.19025,
            "imag": 29.75625
          },
          "unit": "ohm",
          "source_path": "cases/ieee39/model.json#L09-39",
          "source_attribute": "Z2 explícita o Z1 asumida",
          "verification": "no verificado contra PF",
          "assumption": "Z2_equals_Z1"
        },
        "z0": {
          "value": {
            "real": 1.19025,
            "imag": 29.75625
          },
          "unit": "ohm",
          "source_path": "cases/ieee39/model.json#L09-39",
          "source_attribute": "Z0 explícita o Z1 asumida",
          "verification": "no verificado contra PF",
          "assumption": "Z0_equals_Z1"
        },
        "conductor_temperature_c": {
          "value": 20,
          "unit": "degC",
          "source_path": "cases/ieee39/model.json",
          "source_attribute": "IEEE39-CC:minimum_c_only",
          "verification": "no verificado contra PF",
          "assumption": "minimum_c_only"
        },
        "resistance_reference_c": {
          "value": 20,
          "unit": "degC",
          "source_path": "cases/ieee39/model.json",
          "source_attribute": "IEEE39-CC:minimum_c_only",
          "verification": "no verificado contra PF",
          "assumption": "minimum_c_only"
        },
        "alpha20_per_c": {
          "value": 0.004,
          "unit": "1/degC",
          "source_path": "cases/ieee39/model.json",
          "source_attribute": "IEEE39-CC:minimum_c_only",
          "verification": "no verificado contra PF",
          "assumption": "minimum_c_only"
        }
      }
    },
    "L10-11": {
      "object_id": "L10-11",
      "relative_path": "cases/ieee39/case39.py#BR[18]",
      "parameters": {
        "z1": {
          "value": {
            "real": 0.4761,
            "imag": 5.118075
          },
          "unit": "ohm",
          "source_path": "cases/ieee39/model.json#L10-11",
          "source_attribute": "params.R1 + j*params.X1",
          "verification": "no verificado contra PF"
        },
        "z2": {
          "value": {
            "real": 0.4761,
            "imag": 5.118075
          },
          "unit": "ohm",
          "source_path": "cases/ieee39/model.json#L10-11",
          "source_attribute": "Z2 explícita o Z1 asumida",
          "verification": "no verificado contra PF",
          "assumption": "Z2_equals_Z1"
        },
        "z0": {
          "value": {
            "real": 0.4761,
            "imag": 5.118075
          },
          "unit": "ohm",
          "source_path": "cases/ieee39/model.json#L10-11",
          "source_attribute": "Z0 explícita o Z1 asumida",
          "verification": "no verificado contra PF",
          "assumption": "Z0_equals_Z1"
        },
        "conductor_temperature_c": {
          "value": 20,
          "unit": "degC",
          "source_path": "cases/ieee39/model.json",
          "source_attribute": "IEEE39-CC:minimum_c_only",
          "verification": "no verificado contra PF",
          "assumption": "minimum_c_only"
        },
        "resistance_reference_c": {
          "value": 20,
          "unit": "degC",
          "source_path": "cases/ieee39/model.json",
          "source_attribute": "IEEE39-CC:minimum_c_only",
          "verification": "no verificado contra PF",
          "assumption": "minimum_c_only"
        },
        "alpha20_per_c": {
          "value": 0.004,
          "unit": "1/degC",
          "source_path": "cases/ieee39/model.json",
          "source_attribute": "IEEE39-CC:minimum_c_only",
          "verification": "no verificado contra PF",
          "assumption": "minimum_c_only"
        }
      }
    },
    "L10-13": {
      "object_id": "L10-13",
      "relative_path": "cases/ieee39/case39.py#BR[19]",
      "parameters": {
        "z1": {
          "value": {
            "real": 0.4761,
            "imag": 5.118075
          },
          "unit": "ohm",
          "source_path": "cases/ieee39/model.json#L10-13",
          "source_attribute": "params.R1 + j*params.X1",
          "verification": "no verificado contra PF"
        },
        "z2": {
          "value": {
            "real": 0.4761,
            "imag": 5.118075
          },
          "unit": "ohm",
          "source_path": "cases/ieee39/model.json#L10-13",
          "source_attribute": "Z2 explícita o Z1 asumida",
          "verification": "no verificado contra PF",
          "assumption": "Z2_equals_Z1"
        },
        "z0": {
          "value": {
            "real": 0.4761,
            "imag": 5.118075
          },
          "unit": "ohm",
          "source_path": "cases/ieee39/model.json#L10-13",
          "source_attribute": "Z0 explícita o Z1 asumida",
          "verification": "no verificado contra PF",
          "assumption": "Z0_equals_Z1"
        },
        "conductor_temperature_c": {
          "value": 20,
          "unit": "degC",
          "source_path": "cases/ieee39/model.json",
          "source_attribute": "IEEE39-CC:minimum_c_only",
          "verification": "no verificado contra PF",
          "assumption": "minimum_c_only"
        },
        "resistance_reference_c": {
          "value": 20,
          "unit": "degC",
          "source_path": "cases/ieee39/model.json",
          "source_attribute": "IEEE39-CC:minimum_c_only",
          "verification": "no verificado contra PF",
          "assumption": "minimum_c_only"
        },
        "alpha20_per_c": {
          "value": 0.004,
          "unit": "1/degC",
          "source_path": "cases/ieee39/model.json",
          "source_attribute": "IEEE39-CC:minimum_c_only",
          "verification": "no verificado contra PF",
          "assumption": "minimum_c_only"
        }
      }
    },
    "T10-32": {
      "object_id": "T10-32",
      "relative_path": "cases/ieee39/case39.py#BR[20]",
      "parameters": {
        "z1": {
          "value": {
            "real": 0.0,
            "imag": 23.805
          },
          "unit": "ohm",
          "source_path": "cases/ieee39/model.json#T10-32",
          "source_attribute": "type_params.uktr, pcutr, strn, utrn_h",
          "verification": "no verificado contra PF"
        },
        "z2": {
          "value": {
            "real": 0.0,
            "imag": 23.805
          },
          "unit": "ohm",
          "source_path": "cases/ieee39/model.json#T10-32",
          "source_attribute": "Z2 explícita o Z1 asumida",
          "verification": "no verificado contra PF",
          "assumption": "Z2_equals_Z1"
        },
        "z0": {
          "value": {
            "real": 0.0,
            "imag": 23.805
          },
          "unit": "ohm",
          "source_path": "cases/ieee39/model.json#T10-32",
          "source_attribute": "Z0 explícita o Z1 asumida",
          "verification": "no verificado contra PF",
          "assumption": "Z0_equals_Z1"
        },
        "vector_group": {
          "value": "YNyn0",
          "unit": "1",
          "source_path": "cases/ieee39/model.json",
          "source_attribute": "IEEE39-CC:zero_series_grounded",
          "verification": "no verificado contra PF",
          "assumption": "zero_series_grounded"
        },
        "zero_connection": {
          "value": "series",
          "unit": "1",
          "source_path": "cases/ieee39/model.json",
          "source_attribute": "IEEE39-CC:zero_series_grounded",
          "verification": "no verificado contra PF",
          "assumption": "zero_series_grounded"
        },
        "neutral_included": {
          "value": true,
          "unit": "1",
          "source_path": "cases/ieee39/model.json",
          "source_attribute": "IEEE39-CC:neutral_solid",
          "verification": "no verificado contra PF",
          "assumption": "zero_series_grounded"
        },
        "sn_mva": {
          "value": 900.0,
          "unit": "MVA",
          "source_path": "cases/ieee39/model.json#T10-32",
          "source_attribute": "type_params.strn=rateA",
          "verification": "no verificado contra PF",
          "assumption": "KT_network_rateA_as_Sn"
        },
        "ur_kv": {
          "value": 345.0,
          "unit": "kV",
          "source_path": "cases/ieee39/model.json#T10-32",
          "source_attribute": "type_params.utrn_h",
          "verification": "no verificado contra PF"
        },
        "tap_pu": {
          "value": {
            "real": 1.07,
            "imag": 0.0
          },
          "unit": "pu",
          "source_path": "cases/ieee39/model.json#T10-32",
          "source_attribute": "nntap, nntap0, dutap",
          "verification": "no verificado contra PF"
        }
      },
      "transformer_role": "network"
    },
    "T12-11": {
      "object_id": "T12-11",
      "relative_path": "cases/ieee39/case39.py#BR[21]",
      "parameters": {
        "z1": {
          "value": {
            "real": 1.9044,
            "imag": 51.775875
          },
          "unit": "ohm",
          "source_path": "cases/ieee39/model.json#T12-11",
          "source_attribute": "type_params.uktr, pcutr, strn, utrn_h",
          "verification": "no verificado contra PF"
        },
        "z2": {
          "value": {
            "real": 1.9044,
            "imag": 51.775875
          },
          "unit": "ohm",
          "source_path": "cases/ieee39/model.json#T12-11",
          "source_attribute": "Z2 explícita o Z1 asumida",
          "verification": "no verificado contra PF",
          "assumption": "Z2_equals_Z1"
        },
        "z0": {
          "value": {
            "real": 1.9044,
            "imag": 51.775875
          },
          "unit": "ohm",
          "source_path": "cases/ieee39/model.json#T12-11",
          "source_attribute": "Z0 explícita o Z1 asumida",
          "verification": "no verificado contra PF",
          "assumption": "Z0_equals_Z1"
        },
        "vector_group": {
          "value": "YNyn0",
          "unit": "1",
          "source_path": "cases/ieee39/model.json",
          "source_attribute": "IEEE39-CC:zero_series_grounded",
          "verification": "no verificado contra PF",
          "assumption": "zero_series_grounded"
        },
        "zero_connection": {
          "value": "series",
          "unit": "1",
          "source_path": "cases/ieee39/model.json",
          "source_attribute": "IEEE39-CC:zero_series_grounded",
          "verification": "no verificado contra PF",
          "assumption": "zero_series_grounded"
        },
        "neutral_included": {
          "value": true,
          "unit": "1",
          "source_path": "cases/ieee39/model.json",
          "source_attribute": "IEEE39-CC:neutral_solid",
          "verification": "no verificado contra PF",
          "assumption": "zero_series_grounded"
        },
        "sn_mva": {
          "value": 500.0,
          "unit": "MVA",
          "source_path": "cases/ieee39/model.json#T12-11",
          "source_attribute": "type_params.strn=rateA",
          "verification": "no verificado contra PF",
          "assumption": "KT_network_rateA_as_Sn"
        },
        "ur_kv": {
          "value": 345.0,
          "unit": "kV",
          "source_path": "cases/ieee39/model.json#T12-11",
          "source_attribute": "type_params.utrn_h",
          "verification": "no verificado contra PF"
        },
        "tap_pu": {
          "value": {
            "real": 1.006,
            "imag": 0.0
          },
          "unit": "pu",
          "source_path": "cases/ieee39/model.json#T12-11",
          "source_attribute": "nntap, nntap0, dutap",
          "verification": "no verificado contra PF"
        }
      },
      "transformer_role": "network"
    },
    "T12-13": {
      "object_id": "T12-13",
      "relative_path": "cases/ieee39/case39.py#BR[22]",
      "parameters": {
        "z1": {
          "value": {
            "real": 1.9044,
            "imag": 51.775875
          },
          "unit": "ohm",
          "source_path": "cases/ieee39/model.json#T12-13",
          "source_attribute": "type_params.uktr, pcutr, strn, utrn_h",
          "verification": "no verificado contra PF"
        },
        "z2": {
          "value": {
            "real": 1.9044,
            "imag": 51.775875
          },
          "unit": "ohm",
          "source_path": "cases/ieee39/model.json#T12-13",
          "source_attribute": "Z2 explícita o Z1 asumida",
          "verification": "no verificado contra PF",
          "assumption": "Z2_equals_Z1"
        },
        "z0": {
          "value": {
            "real": 1.9044,
            "imag": 51.775875
          },
          "unit": "ohm",
          "source_path": "cases/ieee39/model.json#T12-13",
          "source_attribute": "Z0 explícita o Z1 asumida",
          "verification": "no verificado contra PF",
          "assumption": "Z0_equals_Z1"
        },
        "vector_group": {
          "value": "YNyn0",
          "unit": "1",
          "source_path": "cases/ieee39/model.json",
          "source_attribute": "IEEE39-CC:zero_series_grounded",
          "verification": "no verificado contra PF",
          "assumption": "zero_series_grounded"
        },
        "zero_connection": {
          "value": "series",
          "unit": "1",
          "source_path": "cases/ieee39/model.json",
          "source_attribute": "IEEE39-CC:zero_series_grounded",
          "verification": "no verificado contra PF",
          "assumption": "zero_series_grounded"
        },
        "neutral_included": {
          "value": true,
          "unit": "1",
          "source_path": "cases/ieee39/model.json",
          "source_attribute": "IEEE39-CC:neutral_solid",
          "verification": "no verificado contra PF",
          "assumption": "zero_series_grounded"
        },
        "sn_mva": {
          "value": 500.0,
          "unit": "MVA",
          "source_path": "cases/ieee39/model.json#T12-13",
          "source_attribute": "type_params.strn=rateA",
          "verification": "no verificado contra PF",
          "assumption": "KT_network_rateA_as_Sn"
        },
        "ur_kv": {
          "value": 345.0,
          "unit": "kV",
          "source_path": "cases/ieee39/model.json#T12-13",
          "source_attribute": "type_params.utrn_h",
          "verification": "no verificado contra PF"
        },
        "tap_pu": {
          "value": {
            "real": 1.006,
            "imag": 0.0
          },
          "unit": "pu",
          "source_path": "cases/ieee39/model.json#T12-13",
          "source_attribute": "nntap, nntap0, dutap",
          "verification": "no verificado contra PF"
        }
      },
      "transformer_role": "network"
    },
    "L13-14": {
      "object_id": "L13-14",
      "relative_path": "cases/ieee39/case39.py#BR[23]",
      "parameters": {
        "z1": {
          "value": {
            "real": 1.0712249999999999,
            "imag": 12.021524999999999
          },
          "unit": "ohm",
          "source_path": "cases/ieee39/model.json#L13-14",
          "source_attribute": "params.R1 + j*params.X1",
          "verification": "no verificado contra PF"
        },
        "z2": {
          "value": {
            "real": 1.0712249999999999,
            "imag": 12.021524999999999
          },
          "unit": "ohm",
          "source_path": "cases/ieee39/model.json#L13-14",
          "source_attribute": "Z2 explícita o Z1 asumida",
          "verification": "no verificado contra PF",
          "assumption": "Z2_equals_Z1"
        },
        "z0": {
          "value": {
            "real": 1.0712249999999999,
            "imag": 12.021524999999999
          },
          "unit": "ohm",
          "source_path": "cases/ieee39/model.json#L13-14",
          "source_attribute": "Z0 explícita o Z1 asumida",
          "verification": "no verificado contra PF",
          "assumption": "Z0_equals_Z1"
        },
        "conductor_temperature_c": {
          "value": 20,
          "unit": "degC",
          "source_path": "cases/ieee39/model.json",
          "source_attribute": "IEEE39-CC:minimum_c_only",
          "verification": "no verificado contra PF",
          "assumption": "minimum_c_only"
        },
        "resistance_reference_c": {
          "value": 20,
          "unit": "degC",
          "source_path": "cases/ieee39/model.json",
          "source_attribute": "IEEE39-CC:minimum_c_only",
          "verification": "no verificado contra PF",
          "assumption": "minimum_c_only"
        },
        "alpha20_per_c": {
          "value": 0.004,
          "unit": "1/degC",
          "source_path": "cases/ieee39/model.json",
          "source_attribute": "IEEE39-CC:minimum_c_only",
          "verification": "no verificado contra PF",
          "assumption": "minimum_c_only"
        }
      }
    },
    "L14-15": {
      "object_id": "L14-15",
      "relative_path": "cases/ieee39/case39.py#BR[24]",
      "parameters": {
        "z1": {
          "value": {
            "real": 2.1424499999999997,
            "imag": 25.828425
          },
          "unit": "ohm",
          "source_path": "cases/ieee39/model.json#L14-15",
          "source_attribute": "params.R1 + j*params.X1",
          "verification": "no verificado contra PF"
        },
        "z2": {
          "value": {
            "real": 2.1424499999999997,
            "imag": 25.828425
          },
          "unit": "ohm",
          "source_path": "cases/ieee39/model.json#L14-15",
          "source_attribute": "Z2 explícita o Z1 asumida",
          "verification": "no verificado contra PF",
          "assumption": "Z2_equals_Z1"
        },
        "z0": {
          "value": {
            "real": 2.1424499999999997,
            "imag": 25.828425
          },
          "unit": "ohm",
          "source_path": "cases/ieee39/model.json#L14-15",
          "source_attribute": "Z0 explícita o Z1 asumida",
          "verification": "no verificado contra PF",
          "assumption": "Z0_equals_Z1"
        },
        "conductor_temperature_c": {
          "value": 20,
          "unit": "degC",
          "source_path": "cases/ieee39/model.json",
          "source_attribute": "IEEE39-CC:minimum_c_only",
          "verification": "no verificado contra PF",
          "assumption": "minimum_c_only"
        },
        "resistance_reference_c": {
          "value": 20,
          "unit": "degC",
          "source_path": "cases/ieee39/model.json",
          "source_attribute": "IEEE39-CC:minimum_c_only",
          "verification": "no verificado contra PF",
          "assumption": "minimum_c_only"
        },
        "alpha20_per_c": {
          "value": 0.004,
          "unit": "1/degC",
          "source_path": "cases/ieee39/model.json",
          "source_attribute": "IEEE39-CC:minimum_c_only",
          "verification": "no verificado contra PF",
          "assumption": "minimum_c_only"
        }
      }
    },
    "L15-16": {
      "object_id": "L15-16",
      "relative_path": "cases/ieee39/case39.py#BR[25]",
      "parameters": {
        "z1": {
          "value": {
            "real": 1.0712249999999999,
            "imag": 11.18835
          },
          "unit": "ohm",
          "source_path": "cases/ieee39/model.json#L15-16",
          "source_attribute": "params.R1 + j*params.X1",
          "verification": "no verificado contra PF"
        },
        "z2": {
          "value": {
            "real": 1.0712249999999999,
            "imag": 11.18835
          },
          "unit": "ohm",
          "source_path": "cases/ieee39/model.json#L15-16",
          "source_attribute": "Z2 explícita o Z1 asumida",
          "verification": "no verificado contra PF",
          "assumption": "Z2_equals_Z1"
        },
        "z0": {
          "value": {
            "real": 1.0712249999999999,
            "imag": 11.18835
          },
          "unit": "ohm",
          "source_path": "cases/ieee39/model.json#L15-16",
          "source_attribute": "Z0 explícita o Z1 asumida",
          "verification": "no verificado contra PF",
          "assumption": "Z0_equals_Z1"
        },
        "conductor_temperature_c": {
          "value": 20,
          "unit": "degC",
          "source_path": "cases/ieee39/model.json",
          "source_attribute": "IEEE39-CC:minimum_c_only",
          "verification": "no verificado contra PF",
          "assumption": "minimum_c_only"
        },
        "resistance_reference_c": {
          "value": 20,
          "unit": "degC",
          "source_path": "cases/ieee39/model.json",
          "source_attribute": "IEEE39-CC:minimum_c_only",
          "verification": "no verificado contra PF",
          "assumption": "minimum_c_only"
        },
        "alpha20_per_c": {
          "value": 0.004,
          "unit": "1/degC",
          "source_path": "cases/ieee39/model.json",
          "source_attribute": "IEEE39-CC:minimum_c_only",
          "verification": "no verificado contra PF",
          "assumption": "minimum_c_only"
        }
      }
    },
    "L16-17": {
      "object_id": "L16-17",
      "relative_path": "cases/ieee39/case39.py#BR[26]",
      "parameters": {
        "z1": {
          "value": {
            "real": 0.833175,
            "imag": 10.593225
          },
          "unit": "ohm",
          "source_path": "cases/ieee39/model.json#L16-17",
          "source_attribute": "params.R1 + j*params.X1",
          "verification": "no verificado contra PF"
        },
        "z2": {
          "value": {
            "real": 0.833175,
            "imag": 10.593225
          },
          "unit": "ohm",
          "source_path": "cases/ieee39/model.json#L16-17",
          "source_attribute": "Z2 explícita o Z1 asumida",
          "verification": "no verificado contra PF",
          "assumption": "Z2_equals_Z1"
        },
        "z0": {
          "value": {
            "real": 0.833175,
            "imag": 10.593225
          },
          "unit": "ohm",
          "source_path": "cases/ieee39/model.json#L16-17",
          "source_attribute": "Z0 explícita o Z1 asumida",
          "verification": "no verificado contra PF",
          "assumption": "Z0_equals_Z1"
        },
        "conductor_temperature_c": {
          "value": 20,
          "unit": "degC",
          "source_path": "cases/ieee39/model.json",
          "source_attribute": "IEEE39-CC:minimum_c_only",
          "verification": "no verificado contra PF",
          "assumption": "minimum_c_only"
        },
        "resistance_reference_c": {
          "value": 20,
          "unit": "degC",
          "source_path": "cases/ieee39/model.json",
          "source_attribute": "IEEE39-CC:minimum_c_only",
          "verification": "no verificado contra PF",
          "assumption": "minimum_c_only"
        },
        "alpha20_per_c": {
          "value": 0.004,
          "unit": "1/degC",
          "source_path": "cases/ieee39/model.json",
          "source_attribute": "IEEE39-CC:minimum_c_only",
          "verification": "no verificado contra PF",
          "assumption": "minimum_c_only"
        }
      }
    },
    "L16-19": {
      "object_id": "L16-19",
      "relative_path": "cases/ieee39/case39.py#BR[27]",
      "parameters": {
        "z1": {
          "value": {
            "real": 1.9044,
            "imag": 23.209875
          },
          "unit": "ohm",
          "source_path": "cases/ieee39/model.json#L16-19",
          "source_attribute": "params.R1 + j*params.X1",
          "verification": "no verificado contra PF"
        },
        "z2": {
          "value": {
            "real": 1.9044,
            "imag": 23.209875
          },
          "unit": "ohm",
          "source_path": "cases/ieee39/model.json#L16-19",
          "source_attribute": "Z2 explícita o Z1 asumida",
          "verification": "no verificado contra PF",
          "assumption": "Z2_equals_Z1"
        },
        "z0": {
          "value": {
            "real": 1.9044,
            "imag": 23.209875
          },
          "unit": "ohm",
          "source_path": "cases/ieee39/model.json#L16-19",
          "source_attribute": "Z0 explícita o Z1 asumida",
          "verification": "no verificado contra PF",
          "assumption": "Z0_equals_Z1"
        },
        "conductor_temperature_c": {
          "value": 20,
          "unit": "degC",
          "source_path": "cases/ieee39/model.json",
          "source_attribute": "IEEE39-CC:minimum_c_only",
          "verification": "no verificado contra PF",
          "assumption": "minimum_c_only"
        },
        "resistance_reference_c": {
          "value": 20,
          "unit": "degC",
          "source_path": "cases/ieee39/model.json",
          "source_attribute": "IEEE39-CC:minimum_c_only",
          "verification": "no verificado contra PF",
          "assumption": "minimum_c_only"
        },
        "alpha20_per_c": {
          "value": 0.004,
          "unit": "1/degC",
          "source_path": "cases/ieee39/model.json",
          "source_attribute": "IEEE39-CC:minimum_c_only",
          "verification": "no verificado contra PF",
          "assumption": "minimum_c_only"
        }
      }
    },
    "L16-21": {
      "object_id": "L16-21",
      "relative_path": "cases/ieee39/case39.py#BR[28]",
      "parameters": {
        "z1": {
          "value": {
            "real": 0.9522,
            "imag": 16.068375
          },
          "unit": "ohm",
          "source_path": "cases/ieee39/model.json#L16-21",
          "source_attribute": "params.R1 + j*params.X1",
          "verification": "no verificado contra PF"
        },
        "z2": {
          "value": {
            "real": 0.9522,
            "imag": 16.068375
          },
          "unit": "ohm",
          "source_path": "cases/ieee39/model.json#L16-21",
          "source_attribute": "Z2 explícita o Z1 asumida",
          "verification": "no verificado contra PF",
          "assumption": "Z2_equals_Z1"
        },
        "z0": {
          "value": {
            "real": 0.9522,
            "imag": 16.068375
          },
          "unit": "ohm",
          "source_path": "cases/ieee39/model.json#L16-21",
          "source_attribute": "Z0 explícita o Z1 asumida",
          "verification": "no verificado contra PF",
          "assumption": "Z0_equals_Z1"
        },
        "conductor_temperature_c": {
          "value": 20,
          "unit": "degC",
          "source_path": "cases/ieee39/model.json",
          "source_attribute": "IEEE39-CC:minimum_c_only",
          "verification": "no verificado contra PF",
          "assumption": "minimum_c_only"
        },
        "resistance_reference_c": {
          "value": 20,
          "unit": "degC",
          "source_path": "cases/ieee39/model.json",
          "source_attribute": "IEEE39-CC:minimum_c_only",
          "verification": "no verificado contra PF",
          "assumption": "minimum_c_only"
        },
        "alpha20_per_c": {
          "value": 0.004,
          "unit": "1/degC",
          "source_path": "cases/ieee39/model.json",
          "source_attribute": "IEEE39-CC:minimum_c_only",
          "verification": "no verificado contra PF",
          "assumption": "minimum_c_only"
        }
      }
    },
    "L16-24": {
      "object_id": "L16-24",
      "relative_path": "cases/ieee39/case39.py#BR[29]",
      "parameters": {
        "z1": {
          "value": {
            "real": 0.357075,
            "imag": 7.022475
          },
          "unit": "ohm",
          "source_path": "cases/ieee39/model.json#L16-24",
          "source_attribute": "params.R1 + j*params.X1",
          "verification": "no verificado contra PF"
        },
        "z2": {
          "value": {
            "real": 0.357075,
            "imag": 7.022475
          },
          "unit": "ohm",
          "source_path": "cases/ieee39/model.json#L16-24",
          "source_attribute": "Z2 explícita o Z1 asumida",
          "verification": "no verificado contra PF",
          "assumption": "Z2_equals_Z1"
        },
        "z0": {
          "value": {
            "real": 0.357075,
            "imag": 7.022475
          },
          "unit": "ohm",
          "source_path": "cases/ieee39/model.json#L16-24",
          "source_attribute": "Z0 explícita o Z1 asumida",
          "verification": "no verificado contra PF",
          "assumption": "Z0_equals_Z1"
        },
        "conductor_temperature_c": {
          "value": 20,
          "unit": "degC",
          "source_path": "cases/ieee39/model.json",
          "source_attribute": "IEEE39-CC:minimum_c_only",
          "verification": "no verificado contra PF",
          "assumption": "minimum_c_only"
        },
        "resistance_reference_c": {
          "value": 20,
          "unit": "degC",
          "source_path": "cases/ieee39/model.json",
          "source_attribute": "IEEE39-CC:minimum_c_only",
          "verification": "no verificado contra PF",
          "assumption": "minimum_c_only"
        },
        "alpha20_per_c": {
          "value": 0.004,
          "unit": "1/degC",
          "source_path": "cases/ieee39/model.json",
          "source_attribute": "IEEE39-CC:minimum_c_only",
          "verification": "no verificado contra PF",
          "assumption": "minimum_c_only"
        }
      }
    },
    "L17-18": {
      "object_id": "L17-18",
      "relative_path": "cases/ieee39/case39.py#BR[30]",
      "parameters": {
        "z1": {
          "value": {
            "real": 0.833175,
            "imag": 9.760050000000001
          },
          "unit": "ohm",
          "source_path": "cases/ieee39/model.json#L17-18",
          "source_attribute": "params.R1 + j*params.X1",
          "verification": "no verificado contra PF"
        },
        "z2": {
          "value": {
            "real": 0.833175,
            "imag": 9.760050000000001
          },
          "unit": "ohm",
          "source_path": "cases/ieee39/model.json#L17-18",
          "source_attribute": "Z2 explícita o Z1 asumida",
          "verification": "no verificado contra PF",
          "assumption": "Z2_equals_Z1"
        },
        "z0": {
          "value": {
            "real": 0.833175,
            "imag": 9.760050000000001
          },
          "unit": "ohm",
          "source_path": "cases/ieee39/model.json#L17-18",
          "source_attribute": "Z0 explícita o Z1 asumida",
          "verification": "no verificado contra PF",
          "assumption": "Z0_equals_Z1"
        },
        "conductor_temperature_c": {
          "value": 20,
          "unit": "degC",
          "source_path": "cases/ieee39/model.json",
          "source_attribute": "IEEE39-CC:minimum_c_only",
          "verification": "no verificado contra PF",
          "assumption": "minimum_c_only"
        },
        "resistance_reference_c": {
          "value": 20,
          "unit": "degC",
          "source_path": "cases/ieee39/model.json",
          "source_attribute": "IEEE39-CC:minimum_c_only",
          "verification": "no verificado contra PF",
          "assumption": "minimum_c_only"
        },
        "alpha20_per_c": {
          "value": 0.004,
          "unit": "1/degC",
          "source_path": "cases/ieee39/model.json",
          "source_attribute": "IEEE39-CC:minimum_c_only",
          "verification": "no verificado contra PF",
          "assumption": "minimum_c_only"
        }
      }
    },
    "L17-27": {
      "object_id": "L17-27",
      "relative_path": "cases/ieee39/case39.py#BR[31]",
      "parameters": {
        "z1": {
          "value": {
            "real": 1.5473249999999998,
            "imag": 20.591324999999998
          },
          "unit": "ohm",
          "source_path": "cases/ieee39/model.json#L17-27",
          "source_attribute": "params.R1 + j*params.X1",
          "verification": "no verificado contra PF"
        },
        "z2": {
          "value": {
            "real": 1.5473249999999998,
            "imag": 20.591324999999998
          },
          "unit": "ohm",
          "source_path": "cases/ieee39/model.json#L17-27",
          "source_attribute": "Z2 explícita o Z1 asumida",
          "verification": "no verificado contra PF",
          "assumption": "Z2_equals_Z1"
        },
        "z0": {
          "value": {
            "real": 1.5473249999999998,
            "imag": 20.591324999999998
          },
          "unit": "ohm",
          "source_path": "cases/ieee39/model.json#L17-27",
          "source_attribute": "Z0 explícita o Z1 asumida",
          "verification": "no verificado contra PF",
          "assumption": "Z0_equals_Z1"
        },
        "conductor_temperature_c": {
          "value": 20,
          "unit": "degC",
          "source_path": "cases/ieee39/model.json",
          "source_attribute": "IEEE39-CC:minimum_c_only",
          "verification": "no verificado contra PF",
          "assumption": "minimum_c_only"
        },
        "resistance_reference_c": {
          "value": 20,
          "unit": "degC",
          "source_path": "cases/ieee39/model.json",
          "source_attribute": "IEEE39-CC:minimum_c_only",
          "verification": "no verificado contra PF",
          "assumption": "minimum_c_only"
        },
        "alpha20_per_c": {
          "value": 0.004,
          "unit": "1/degC",
          "source_path": "cases/ieee39/model.json",
          "source_attribute": "IEEE39-CC:minimum_c_only",
          "verification": "no verificado contra PF",
          "assumption": "minimum_c_only"
        }
      }
    },
    "T19-20": {
      "object_id": "T19-20",
      "relative_path": "cases/ieee39/case39.py#BR[32]",
      "parameters": {
        "z1": {
          "value": {
            "real": 0.833175,
            "imag": 16.425449999999998
          },
          "unit": "ohm",
          "source_path": "cases/ieee39/model.json#T19-20",
          "source_attribute": "type_params.uktr, pcutr, strn, utrn_h",
          "verification": "no verificado contra PF"
        },
        "z2": {
          "value": {
            "real": 0.833175,
            "imag": 16.425449999999998
          },
          "unit": "ohm",
          "source_path": "cases/ieee39/model.json#T19-20",
          "source_attribute": "Z2 explícita o Z1 asumida",
          "verification": "no verificado contra PF",
          "assumption": "Z2_equals_Z1"
        },
        "z0": {
          "value": {
            "real": 0.833175,
            "imag": 16.425449999999998
          },
          "unit": "ohm",
          "source_path": "cases/ieee39/model.json#T19-20",
          "source_attribute": "Z0 explícita o Z1 asumida",
          "verification": "no verificado contra PF",
          "assumption": "Z0_equals_Z1"
        },
        "vector_group": {
          "value": "YNyn0",
          "unit": "1",
          "source_path": "cases/ieee39/model.json",
          "source_attribute": "IEEE39-CC:zero_series_grounded",
          "verification": "no verificado contra PF",
          "assumption": "zero_series_grounded"
        },
        "zero_connection": {
          "value": "series",
          "unit": "1",
          "source_path": "cases/ieee39/model.json",
          "source_attribute": "IEEE39-CC:zero_series_grounded",
          "verification": "no verificado contra PF",
          "assumption": "zero_series_grounded"
        },
        "neutral_included": {
          "value": true,
          "unit": "1",
          "source_path": "cases/ieee39/model.json",
          "source_attribute": "IEEE39-CC:neutral_solid",
          "verification": "no verificado contra PF",
          "assumption": "zero_series_grounded"
        },
        "sn_mva": {
          "value": 900.0,
          "unit": "MVA",
          "source_path": "cases/ieee39/model.json#T19-20",
          "source_attribute": "type_params.strn=rateA",
          "verification": "no verificado contra PF",
          "assumption": "KT_network_rateA_as_Sn"
        },
        "ur_kv": {
          "value": 345.0,
          "unit": "kV",
          "source_path": "cases/ieee39/model.json#T19-20",
          "source_attribute": "type_params.utrn_h",
          "verification": "no verificado contra PF"
        },
        "tap_pu": {
          "value": {
            "real": 1.06,
            "imag": 0.0
          },
          "unit": "pu",
          "source_path": "cases/ieee39/model.json#T19-20",
          "source_attribute": "nntap, nntap0, dutap",
          "verification": "no verificado contra PF"
        }
      },
      "transformer_role": "network"
    },
    "T19-33": {
      "object_id": "T19-33",
      "relative_path": "cases/ieee39/case39.py#BR[33]",
      "parameters": {
        "z1": {
          "value": {
            "real": 0.833175,
            "imag": 16.901550000000004
          },
          "unit": "ohm",
          "source_path": "cases/ieee39/model.json#T19-33",
          "source_attribute": "type_params.uktr, pcutr, strn, utrn_h",
          "verification": "no verificado contra PF"
        },
        "z2": {
          "value": {
            "real": 0.833175,
            "imag": 16.901550000000004
          },
          "unit": "ohm",
          "source_path": "cases/ieee39/model.json#T19-33",
          "source_attribute": "Z2 explícita o Z1 asumida",
          "verification": "no verificado contra PF",
          "assumption": "Z2_equals_Z1"
        },
        "z0": {
          "value": {
            "real": 0.833175,
            "imag": 16.901550000000004
          },
          "unit": "ohm",
          "source_path": "cases/ieee39/model.json#T19-33",
          "source_attribute": "Z0 explícita o Z1 asumida",
          "verification": "no verificado contra PF",
          "assumption": "Z0_equals_Z1"
        },
        "vector_group": {
          "value": "YNyn0",
          "unit": "1",
          "source_path": "cases/ieee39/model.json",
          "source_attribute": "IEEE39-CC:zero_series_grounded",
          "verification": "no verificado contra PF",
          "assumption": "zero_series_grounded"
        },
        "zero_connection": {
          "value": "series",
          "unit": "1",
          "source_path": "cases/ieee39/model.json",
          "source_attribute": "IEEE39-CC:zero_series_grounded",
          "verification": "no verificado contra PF",
          "assumption": "zero_series_grounded"
        },
        "neutral_included": {
          "value": true,
          "unit": "1",
          "source_path": "cases/ieee39/model.json",
          "source_attribute": "IEEE39-CC:neutral_solid",
          "verification": "no verificado contra PF",
          "assumption": "zero_series_grounded"
        },
        "sn_mva": {
          "value": 900.0,
          "unit": "MVA",
          "source_path": "cases/ieee39/model.json#T19-33",
          "source_attribute": "type_params.strn=rateA",
          "verification": "no verificado contra PF",
          "assumption": "KT_network_rateA_as_Sn"
        },
        "ur_kv": {
          "value": 345.0,
          "unit": "kV",
          "source_path": "cases/ieee39/model.json#T19-33",
          "source_attribute": "type_params.utrn_h",
          "verification": "no verificado contra PF"
        },
        "tap_pu": {
          "value": {
            "real": 1.07,
            "imag": 0.0
          },
          "unit": "pu",
          "source_path": "cases/ieee39/model.json#T19-33",
          "source_attribute": "nntap, nntap0, dutap",
          "verification": "no verificado contra PF"
        }
      },
      "transformer_role": "network"
    },
    "T20-34": {
      "object_id": "T20-34",
      "relative_path": "cases/ieee39/case39.py#BR[34]",
      "parameters": {
        "z1": {
          "value": {
            "real": 1.0712249999999999,
            "imag": 21.4245
          },
          "unit": "ohm",
          "source_path": "cases/ieee39/model.json#T20-34",
          "source_attribute": "type_params.uktr, pcutr, strn, utrn_h",
          "verification": "no verificado contra PF"
        },
        "z2": {
          "value": {
            "real": 1.0712249999999999,
            "imag": 21.4245
          },
          "unit": "ohm",
          "source_path": "cases/ieee39/model.json#T20-34",
          "source_attribute": "Z2 explícita o Z1 asumida",
          "verification": "no verificado contra PF",
          "assumption": "Z2_equals_Z1"
        },
        "z0": {
          "value": {
            "real": 1.0712249999999999,
            "imag": 21.4245
          },
          "unit": "ohm",
          "source_path": "cases/ieee39/model.json#T20-34",
          "source_attribute": "Z0 explícita o Z1 asumida",
          "verification": "no verificado contra PF",
          "assumption": "Z0_equals_Z1"
        },
        "vector_group": {
          "value": "YNyn0",
          "unit": "1",
          "source_path": "cases/ieee39/model.json",
          "source_attribute": "IEEE39-CC:zero_series_grounded",
          "verification": "no verificado contra PF",
          "assumption": "zero_series_grounded"
        },
        "zero_connection": {
          "value": "series",
          "unit": "1",
          "source_path": "cases/ieee39/model.json",
          "source_attribute": "IEEE39-CC:zero_series_grounded",
          "verification": "no verificado contra PF",
          "assumption": "zero_series_grounded"
        },
        "neutral_included": {
          "value": true,
          "unit": "1",
          "source_path": "cases/ieee39/model.json",
          "source_attribute": "IEEE39-CC:neutral_solid",
          "verification": "no verificado contra PF",
          "assumption": "zero_series_grounded"
        },
        "sn_mva": {
          "value": 900.0,
          "unit": "MVA",
          "source_path": "cases/ieee39/model.json#T20-34",
          "source_attribute": "type_params.strn=rateA",
          "verification": "no verificado contra PF",
          "assumption": "KT_network_rateA_as_Sn"
        },
        "ur_kv": {
          "value": 345.0,
          "unit": "kV",
          "source_path": "cases/ieee39/model.json#T20-34",
          "source_attribute": "type_params.utrn_h",
          "verification": "no verificado contra PF"
        },
        "tap_pu": {
          "value": {
            "real": 1.009,
            "imag": 0.0
          },
          "unit": "pu",
          "source_path": "cases/ieee39/model.json#T20-34",
          "source_attribute": "nntap, nntap0, dutap",
          "verification": "no verificado contra PF"
        }
      },
      "transformer_role": "network"
    },
    "L21-22": {
      "object_id": "L21-22",
      "relative_path": "cases/ieee39/case39.py#BR[35]",
      "parameters": {
        "z1": {
          "value": {
            "real": 0.9522,
            "imag": 16.6635
          },
          "unit": "ohm",
          "source_path": "cases/ieee39/model.json#L21-22",
          "source_attribute": "params.R1 + j*params.X1",
          "verification": "no verificado contra PF"
        },
        "z2": {
          "value": {
            "real": 0.9522,
            "imag": 16.6635
          },
          "unit": "ohm",
          "source_path": "cases/ieee39/model.json#L21-22",
          "source_attribute": "Z2 explícita o Z1 asumida",
          "verification": "no verificado contra PF",
          "assumption": "Z2_equals_Z1"
        },
        "z0": {
          "value": {
            "real": 0.9522,
            "imag": 16.6635
          },
          "unit": "ohm",
          "source_path": "cases/ieee39/model.json#L21-22",
          "source_attribute": "Z0 explícita o Z1 asumida",
          "verification": "no verificado contra PF",
          "assumption": "Z0_equals_Z1"
        },
        "conductor_temperature_c": {
          "value": 20,
          "unit": "degC",
          "source_path": "cases/ieee39/model.json",
          "source_attribute": "IEEE39-CC:minimum_c_only",
          "verification": "no verificado contra PF",
          "assumption": "minimum_c_only"
        },
        "resistance_reference_c": {
          "value": 20,
          "unit": "degC",
          "source_path": "cases/ieee39/model.json",
          "source_attribute": "IEEE39-CC:minimum_c_only",
          "verification": "no verificado contra PF",
          "assumption": "minimum_c_only"
        },
        "alpha20_per_c": {
          "value": 0.004,
          "unit": "1/degC",
          "source_path": "cases/ieee39/model.json",
          "source_attribute": "IEEE39-CC:minimum_c_only",
          "verification": "no verificado contra PF",
          "assumption": "minimum_c_only"
        }
      }
    },
    "L22-23": {
      "object_id": "L22-23",
      "relative_path": "cases/ieee39/case39.py#BR[36]",
      "parameters": {
        "z1": {
          "value": {
            "real": 0.71415,
            "imag": 11.4264
          },
          "unit": "ohm",
          "source_path": "cases/ieee39/model.json#L22-23",
          "source_attribute": "params.R1 + j*params.X1",
          "verification": "no verificado contra PF"
        },
        "z2": {
          "value": {
            "real": 0.71415,
            "imag": 11.4264
          },
          "unit": "ohm",
          "source_path": "cases/ieee39/model.json#L22-23",
          "source_attribute": "Z2 explícita o Z1 asumida",
          "verification": "no verificado contra PF",
          "assumption": "Z2_equals_Z1"
        },
        "z0": {
          "value": {
            "real": 0.71415,
            "imag": 11.4264
          },
          "unit": "ohm",
          "source_path": "cases/ieee39/model.json#L22-23",
          "source_attribute": "Z0 explícita o Z1 asumida",
          "verification": "no verificado contra PF",
          "assumption": "Z0_equals_Z1"
        },
        "conductor_temperature_c": {
          "value": 20,
          "unit": "degC",
          "source_path": "cases/ieee39/model.json",
          "source_attribute": "IEEE39-CC:minimum_c_only",
          "verification": "no verificado contra PF",
          "assumption": "minimum_c_only"
        },
        "resistance_reference_c": {
          "value": 20,
          "unit": "degC",
          "source_path": "cases/ieee39/model.json",
          "source_attribute": "IEEE39-CC:minimum_c_only",
          "verification": "no verificado contra PF",
          "assumption": "minimum_c_only"
        },
        "alpha20_per_c": {
          "value": 0.004,
          "unit": "1/degC",
          "source_path": "cases/ieee39/model.json",
          "source_attribute": "IEEE39-CC:minimum_c_only",
          "verification": "no verificado contra PF",
          "assumption": "minimum_c_only"
        }
      }
    },
    "T22-35": {
      "object_id": "T22-35",
      "relative_path": "cases/ieee39/case39.py#BR[37]",
      "parameters": {
        "z1": {
          "value": {
            "real": 0.0,
            "imag": 17.020575
          },
          "unit": "ohm",
          "source_path": "cases/ieee39/model.json#T22-35",
          "source_attribute": "type_params.uktr, pcutr, strn, utrn_h",
          "verification": "no verificado contra PF"
        },
        "z2": {
          "value": {
            "real": 0.0,
            "imag": 17.020575
          },
          "unit": "ohm",
          "source_path": "cases/ieee39/model.json#T22-35",
          "source_attribute": "Z2 explícita o Z1 asumida",
          "verification": "no verificado contra PF",
          "assumption": "Z2_equals_Z1"
        },
        "z0": {
          "value": {
            "real": 0.0,
            "imag": 17.020575
          },
          "unit": "ohm",
          "source_path": "cases/ieee39/model.json#T22-35",
          "source_attribute": "Z0 explícita o Z1 asumida",
          "verification": "no verificado contra PF",
          "assumption": "Z0_equals_Z1"
        },
        "vector_group": {
          "value": "YNyn0",
          "unit": "1",
          "source_path": "cases/ieee39/model.json",
          "source_attribute": "IEEE39-CC:zero_series_grounded",
          "verification": "no verificado contra PF",
          "assumption": "zero_series_grounded"
        },
        "zero_connection": {
          "value": "series",
          "unit": "1",
          "source_path": "cases/ieee39/model.json",
          "source_attribute": "IEEE39-CC:zero_series_grounded",
          "verification": "no verificado contra PF",
          "assumption": "zero_series_grounded"
        },
        "neutral_included": {
          "value": true,
          "unit": "1",
          "source_path": "cases/ieee39/model.json",
          "source_attribute": "IEEE39-CC:neutral_solid",
          "verification": "no verificado contra PF",
          "assumption": "zero_series_grounded"
        },
        "sn_mva": {
          "value": 900.0,
          "unit": "MVA",
          "source_path": "cases/ieee39/model.json#T22-35",
          "source_attribute": "type_params.strn=rateA",
          "verification": "no verificado contra PF",
          "assumption": "KT_network_rateA_as_Sn"
        },
        "ur_kv": {
          "value": 345.0,
          "unit": "kV",
          "source_path": "cases/ieee39/model.json#T22-35",
          "source_attribute": "type_params.utrn_h",
          "verification": "no verificado contra PF"
        },
        "tap_pu": {
          "value": {
            "real": 1.025,
            "imag": 0.0
          },
          "unit": "pu",
          "source_path": "cases/ieee39/model.json#T22-35",
          "source_attribute": "nntap, nntap0, dutap",
          "verification": "no verificado contra PF"
        }
      },
      "transformer_role": "network"
    },
    "L23-24": {
      "object_id": "L23-24",
      "relative_path": "cases/ieee39/case39.py#BR[38]",
      "parameters": {
        "z1": {
          "value": {
            "real": 2.6185500000000004,
            "imag": 41.658750000000005
          },
          "unit": "ohm",
          "source_path": "cases/ieee39/model.json#L23-24",
          "source_attribute": "params.R1 + j*params.X1",
          "verification": "no verificado contra PF"
        },
        "z2": {
          "value": {
            "real": 2.6185500000000004,
            "imag": 41.658750000000005
          },
          "unit": "ohm",
          "source_path": "cases/ieee39/model.json#L23-24",
          "source_attribute": "Z2 explícita o Z1 asumida",
          "verification": "no verificado contra PF",
          "assumption": "Z2_equals_Z1"
        },
        "z0": {
          "value": {
            "real": 2.6185500000000004,
            "imag": 41.658750000000005
          },
          "unit": "ohm",
          "source_path": "cases/ieee39/model.json#L23-24",
          "source_attribute": "Z0 explícita o Z1 asumida",
          "verification": "no verificado contra PF",
          "assumption": "Z0_equals_Z1"
        },
        "conductor_temperature_c": {
          "value": 20,
          "unit": "degC",
          "source_path": "cases/ieee39/model.json",
          "source_attribute": "IEEE39-CC:minimum_c_only",
          "verification": "no verificado contra PF",
          "assumption": "minimum_c_only"
        },
        "resistance_reference_c": {
          "value": 20,
          "unit": "degC",
          "source_path": "cases/ieee39/model.json",
          "source_attribute": "IEEE39-CC:minimum_c_only",
          "verification": "no verificado contra PF",
          "assumption": "minimum_c_only"
        },
        "alpha20_per_c": {
          "value": 0.004,
          "unit": "1/degC",
          "source_path": "cases/ieee39/model.json",
          "source_attribute": "IEEE39-CC:minimum_c_only",
          "verification": "no verificado contra PF",
          "assumption": "minimum_c_only"
        }
      }
    },
    "T23-36": {
      "object_id": "T23-36",
      "relative_path": "cases/ieee39/case39.py#BR[39]",
      "parameters": {
        "z1": {
          "value": {
            "real": 0.5951250000000002,
            "imag": 32.37479999999999
          },
          "unit": "ohm",
          "source_path": "cases/ieee39/model.json#T23-36",
          "source_attribute": "type_params.uktr, pcutr, strn, utrn_h",
          "verification": "no verificado contra PF"
        },
        "z2": {
          "value": {
            "real": 0.5951250000000002,
            "imag": 32.37479999999999
          },
          "unit": "ohm",
          "source_path": "cases/ieee39/model.json#T23-36",
          "source_attribute": "Z2 explícita o Z1 asumida",
          "verification": "no verificado contra PF",
          "assumption": "Z2_equals_Z1"
        },
        "z0": {
          "value": {
            "real": 0.5951250000000002,
            "imag": 32.37479999999999
          },
          "unit": "ohm",
          "source_path": "cases/ieee39/model.json#T23-36",
          "source_attribute": "Z0 explícita o Z1 asumida",
          "verification": "no verificado contra PF",
          "assumption": "Z0_equals_Z1"
        },
        "vector_group": {
          "value": "YNyn0",
          "unit": "1",
          "source_path": "cases/ieee39/model.json",
          "source_attribute": "IEEE39-CC:zero_series_grounded",
          "verification": "no verificado contra PF",
          "assumption": "zero_series_grounded"
        },
        "zero_connection": {
          "value": "series",
          "unit": "1",
          "source_path": "cases/ieee39/model.json",
          "source_attribute": "IEEE39-CC:zero_series_grounded",
          "verification": "no verificado contra PF",
          "assumption": "zero_series_grounded"
        },
        "neutral_included": {
          "value": true,
          "unit": "1",
          "source_path": "cases/ieee39/model.json",
          "source_attribute": "IEEE39-CC:neutral_solid",
          "verification": "no verificado contra PF",
          "assumption": "zero_series_grounded"
        },
        "sn_mva": {
          "value": 900.0,
          "unit": "MVA",
          "source_path": "cases/ieee39/model.json#T23-36",
          "source_attribute": "type_params.strn=rateA",
          "verification": "no verificado contra PF",
          "assumption": "KT_network_rateA_as_Sn"
        },
        "ur_kv": {
          "value": 345.0,
          "unit": "kV",
          "source_path": "cases/ieee39/model.json#T23-36",
          "source_attribute": "type_params.utrn_h",
          "verification": "no verificado contra PF"
        },
        "tap_pu": {
          "value": {
            "real": 1.0,
            "imag": 0.0
          },
          "unit": "pu",
          "source_path": "cases/ieee39/model.json#T23-36",
          "source_attribute": "nntap, nntap0, dutap",
          "verification": "no verificado contra PF"
        }
      },
      "transformer_role": "network"
    },
    "L25-26": {
      "object_id": "L25-26",
      "relative_path": "cases/ieee39/case39.py#BR[40]",
      "parameters": {
        "z1": {
          "value": {
            "real": 3.8088,
            "imag": 38.445075
          },
          "unit": "ohm",
          "source_path": "cases/ieee39/model.json#L25-26",
          "source_attribute": "params.R1 + j*params.X1",
          "verification": "no verificado contra PF"
        },
        "z2": {
          "value": {
            "real": 3.8088,
            "imag": 38.445075
          },
          "unit": "ohm",
          "source_path": "cases/ieee39/model.json#L25-26",
          "source_attribute": "Z2 explícita o Z1 asumida",
          "verification": "no verificado contra PF",
          "assumption": "Z2_equals_Z1"
        },
        "z0": {
          "value": {
            "real": 3.8088,
            "imag": 38.445075
          },
          "unit": "ohm",
          "source_path": "cases/ieee39/model.json#L25-26",
          "source_attribute": "Z0 explícita o Z1 asumida",
          "verification": "no verificado contra PF",
          "assumption": "Z0_equals_Z1"
        },
        "conductor_temperature_c": {
          "value": 20,
          "unit": "degC",
          "source_path": "cases/ieee39/model.json",
          "source_attribute": "IEEE39-CC:minimum_c_only",
          "verification": "no verificado contra PF",
          "assumption": "minimum_c_only"
        },
        "resistance_reference_c": {
          "value": 20,
          "unit": "degC",
          "source_path": "cases/ieee39/model.json",
          "source_attribute": "IEEE39-CC:minimum_c_only",
          "verification": "no verificado contra PF",
          "assumption": "minimum_c_only"
        },
        "alpha20_per_c": {
          "value": 0.004,
          "unit": "1/degC",
          "source_path": "cases/ieee39/model.json",
          "source_attribute": "IEEE39-CC:minimum_c_only",
          "verification": "no verificado contra PF",
          "assumption": "minimum_c_only"
        }
      }
    },
    "T25-37": {
      "object_id": "T25-37",
      "relative_path": "cases/ieee39/case39.py#BR[41]",
      "parameters": {
        "z1": {
          "value": {
            "real": 0.7141499999999998,
            "imag": 27.613799999999998
          },
          "unit": "ohm",
          "source_path": "cases/ieee39/model.json#T25-37",
          "source_attribute": "type_params.uktr, pcutr, strn, utrn_h",
          "verification": "no verificado contra PF"
        },
        "z2": {
          "value": {
            "real": 0.7141499999999998,
            "imag": 27.613799999999998
          },
          "unit": "ohm",
          "source_path": "cases/ieee39/model.json#T25-37",
          "source_attribute": "Z2 explícita o Z1 asumida",
          "verification": "no verificado contra PF",
          "assumption": "Z2_equals_Z1"
        },
        "z0": {
          "value": {
            "real": 0.7141499999999998,
            "imag": 27.613799999999998
          },
          "unit": "ohm",
          "source_path": "cases/ieee39/model.json#T25-37",
          "source_attribute": "Z0 explícita o Z1 asumida",
          "verification": "no verificado contra PF",
          "assumption": "Z0_equals_Z1"
        },
        "vector_group": {
          "value": "YNyn0",
          "unit": "1",
          "source_path": "cases/ieee39/model.json",
          "source_attribute": "IEEE39-CC:zero_series_grounded",
          "verification": "no verificado contra PF",
          "assumption": "zero_series_grounded"
        },
        "zero_connection": {
          "value": "series",
          "unit": "1",
          "source_path": "cases/ieee39/model.json",
          "source_attribute": "IEEE39-CC:zero_series_grounded",
          "verification": "no verificado contra PF",
          "assumption": "zero_series_grounded"
        },
        "neutral_included": {
          "value": true,
          "unit": "1",
          "source_path": "cases/ieee39/model.json",
          "source_attribute": "IEEE39-CC:neutral_solid",
          "verification": "no verificado contra PF",
          "assumption": "zero_series_grounded"
        },
        "sn_mva": {
          "value": 900.0,
          "unit": "MVA",
          "source_path": "cases/ieee39/model.json#T25-37",
          "source_attribute": "type_params.strn=rateA",
          "verification": "no verificado contra PF",
          "assumption": "KT_network_rateA_as_Sn"
        },
        "ur_kv": {
          "value": 345.0,
          "unit": "kV",
          "source_path": "cases/ieee39/model.json#T25-37",
          "source_attribute": "type_params.utrn_h",
          "verification": "no verificado contra PF"
        },
        "tap_pu": {
          "value": {
            "real": 1.025,
            "imag": 0.0
          },
          "unit": "pu",
          "source_path": "cases/ieee39/model.json#T25-37",
          "source_attribute": "nntap, nntap0, dutap",
          "verification": "no verificado contra PF"
        }
      },
      "transformer_role": "network"
    },
    "L26-27": {
      "object_id": "L26-27",
      "relative_path": "cases/ieee39/case39.py#BR[42]",
      "parameters": {
        "z1": {
          "value": {
            "real": 1.66635,
            "imag": 17.496675
          },
          "unit": "ohm",
          "source_path": "cases/ieee39/model.json#L26-27",
          "source_attribute": "params.R1 + j*params.X1",
          "verification": "no verificado contra PF"
        },
        "z2": {
          "value": {
            "real": 1.66635,
            "imag": 17.496675
          },
          "unit": "ohm",
          "source_path": "cases/ieee39/model.json#L26-27",
          "source_attribute": "Z2 explícita o Z1 asumida",
          "verification": "no verificado contra PF",
          "assumption": "Z2_equals_Z1"
        },
        "z0": {
          "value": {
            "real": 1.66635,
            "imag": 17.496675
          },
          "unit": "ohm",
          "source_path": "cases/ieee39/model.json#L26-27",
          "source_attribute": "Z0 explícita o Z1 asumida",
          "verification": "no verificado contra PF",
          "assumption": "Z0_equals_Z1"
        },
        "conductor_temperature_c": {
          "value": 20,
          "unit": "degC",
          "source_path": "cases/ieee39/model.json",
          "source_attribute": "IEEE39-CC:minimum_c_only",
          "verification": "no verificado contra PF",
          "assumption": "minimum_c_only"
        },
        "resistance_reference_c": {
          "value": 20,
          "unit": "degC",
          "source_path": "cases/ieee39/model.json",
          "source_attribute": "IEEE39-CC:minimum_c_only",
          "verification": "no verificado contra PF",
          "assumption": "minimum_c_only"
        },
        "alpha20_per_c": {
          "value": 0.004,
          "unit": "1/degC",
          "source_path": "cases/ieee39/model.json",
          "source_attribute": "IEEE39-CC:minimum_c_only",
          "verification": "no verificado contra PF",
          "assumption": "minimum_c_only"
        }
      }
    },
    "L26-28": {
      "object_id": "L26-28",
      "relative_path": "cases/ieee39/case39.py#BR[43]",
      "parameters": {
        "z1": {
          "value": {
            "real": 5.118075,
            "imag": 56.417849999999994
          },
          "unit": "ohm",
          "source_path": "cases/ieee39/model.json#L26-28",
          "source_attribute": "params.R1 + j*params.X1",
          "verification": "no verificado contra PF"
        },
        "z2": {
          "value": {
            "real": 5.118075,
            "imag": 56.417849999999994
          },
          "unit": "ohm",
          "source_path": "cases/ieee39/model.json#L26-28",
          "source_attribute": "Z2 explícita o Z1 asumida",
          "verification": "no verificado contra PF",
          "assumption": "Z2_equals_Z1"
        },
        "z0": {
          "value": {
            "real": 5.118075,
            "imag": 56.417849999999994
          },
          "unit": "ohm",
          "source_path": "cases/ieee39/model.json#L26-28",
          "source_attribute": "Z0 explícita o Z1 asumida",
          "verification": "no verificado contra PF",
          "assumption": "Z0_equals_Z1"
        },
        "conductor_temperature_c": {
          "value": 20,
          "unit": "degC",
          "source_path": "cases/ieee39/model.json",
          "source_attribute": "IEEE39-CC:minimum_c_only",
          "verification": "no verificado contra PF",
          "assumption": "minimum_c_only"
        },
        "resistance_reference_c": {
          "value": 20,
          "unit": "degC",
          "source_path": "cases/ieee39/model.json",
          "source_attribute": "IEEE39-CC:minimum_c_only",
          "verification": "no verificado contra PF",
          "assumption": "minimum_c_only"
        },
        "alpha20_per_c": {
          "value": 0.004,
          "unit": "1/degC",
          "source_path": "cases/ieee39/model.json",
          "source_attribute": "IEEE39-CC:minimum_c_only",
          "verification": "no verificado contra PF",
          "assumption": "minimum_c_only"
        }
      }
    },
    "L26-29": {
      "object_id": "L26-29",
      "relative_path": "cases/ieee39/case39.py#BR[44]",
      "parameters": {
        "z1": {
          "value": {
            "real": 6.784425000000001,
            "imag": 74.390625
          },
          "unit": "ohm",
          "source_path": "cases/ieee39/model.json#L26-29",
          "source_attribute": "params.R1 + j*params.X1",
          "verification": "no verificado contra PF"
        },
        "z2": {
          "value": {
            "real": 6.784425000000001,
            "imag": 74.390625
          },
          "unit": "ohm",
          "source_path": "cases/ieee39/model.json#L26-29",
          "source_attribute": "Z2 explícita o Z1 asumida",
          "verification": "no verificado contra PF",
          "assumption": "Z2_equals_Z1"
        },
        "z0": {
          "value": {
            "real": 6.784425000000001,
            "imag": 74.390625
          },
          "unit": "ohm",
          "source_path": "cases/ieee39/model.json#L26-29",
          "source_attribute": "Z0 explícita o Z1 asumida",
          "verification": "no verificado contra PF",
          "assumption": "Z0_equals_Z1"
        },
        "conductor_temperature_c": {
          "value": 20,
          "unit": "degC",
          "source_path": "cases/ieee39/model.json",
          "source_attribute": "IEEE39-CC:minimum_c_only",
          "verification": "no verificado contra PF",
          "assumption": "minimum_c_only"
        },
        "resistance_reference_c": {
          "value": 20,
          "unit": "degC",
          "source_path": "cases/ieee39/model.json",
          "source_attribute": "IEEE39-CC:minimum_c_only",
          "verification": "no verificado contra PF",
          "assumption": "minimum_c_only"
        },
        "alpha20_per_c": {
          "value": 0.004,
          "unit": "1/degC",
          "source_path": "cases/ieee39/model.json",
          "source_attribute": "IEEE39-CC:minimum_c_only",
          "verification": "no verificado contra PF",
          "assumption": "minimum_c_only"
        }
      }
    },
    "L28-29": {
      "object_id": "L28-29",
      "relative_path": "cases/ieee39/case39.py#BR[45]",
      "parameters": {
        "z1": {
          "value": {
            "real": 1.66635,
            "imag": 17.972775000000002
          },
          "unit": "ohm",
          "source_path": "cases/ieee39/model.json#L28-29",
          "source_attribute": "params.R1 + j*params.X1",
          "verification": "no verificado contra PF"
        },
        "z2": {
          "value": {
            "real": 1.66635,
            "imag": 17.972775000000002
          },
          "unit": "ohm",
          "source_path": "cases/ieee39/model.json#L28-29",
          "source_attribute": "Z2 explícita o Z1 asumida",
          "verification": "no verificado contra PF",
          "assumption": "Z2_equals_Z1"
        },
        "z0": {
          "value": {
            "real": 1.66635,
            "imag": 17.972775000000002
          },
          "unit": "ohm",
          "source_path": "cases/ieee39/model.json#L28-29",
          "source_attribute": "Z0 explícita o Z1 asumida",
          "verification": "no verificado contra PF",
          "assumption": "Z0_equals_Z1"
        },
        "conductor_temperature_c": {
          "value": 20,
          "unit": "degC",
          "source_path": "cases/ieee39/model.json",
          "source_attribute": "IEEE39-CC:minimum_c_only",
          "verification": "no verificado contra PF",
          "assumption": "minimum_c_only"
        },
        "resistance_reference_c": {
          "value": 20,
          "unit": "degC",
          "source_path": "cases/ieee39/model.json",
          "source_attribute": "IEEE39-CC:minimum_c_only",
          "verification": "no verificado contra PF",
          "assumption": "minimum_c_only"
        },
        "alpha20_per_c": {
          "value": 0.004,
          "unit": "1/degC",
          "source_path": "cases/ieee39/model.json",
          "source_attribute": "IEEE39-CC:minimum_c_only",
          "verification": "no verificado contra PF",
          "assumption": "minimum_c_only"
        }
      }
    },
    "T29-38": {
      "object_id": "T29-38",
      "relative_path": "cases/ieee39/case39.py#BR[46]",
      "parameters": {
        "z1": {
          "value": {
            "real": 0.9522,
            "imag": 18.567899999999995
          },
          "unit": "ohm",
          "source_path": "cases/ieee39/model.json#T29-38",
          "source_attribute": "type_params.uktr, pcutr, strn, utrn_h",
          "verification": "no verificado contra PF"
        },
        "z2": {
          "value": {
            "real": 0.9522,
            "imag": 18.567899999999995
          },
          "unit": "ohm",
          "source_path": "cases/ieee39/model.json#T29-38",
          "source_attribute": "Z2 explícita o Z1 asumida",
          "verification": "no verificado contra PF",
          "assumption": "Z2_equals_Z1"
        },
        "z0": {
          "value": {
            "real": 0.9522,
            "imag": 18.567899999999995
          },
          "unit": "ohm",
          "source_path": "cases/ieee39/model.json#T29-38",
          "source_attribute": "Z0 explícita o Z1 asumida",
          "verification": "no verificado contra PF",
          "assumption": "Z0_equals_Z1"
        },
        "vector_group": {
          "value": "YNyn0",
          "unit": "1",
          "source_path": "cases/ieee39/model.json",
          "source_attribute": "IEEE39-CC:zero_series_grounded",
          "verification": "no verificado contra PF",
          "assumption": "zero_series_grounded"
        },
        "zero_connection": {
          "value": "series",
          "unit": "1",
          "source_path": "cases/ieee39/model.json",
          "source_attribute": "IEEE39-CC:zero_series_grounded",
          "verification": "no verificado contra PF",
          "assumption": "zero_series_grounded"
        },
        "neutral_included": {
          "value": true,
          "unit": "1",
          "source_path": "cases/ieee39/model.json",
          "source_attribute": "IEEE39-CC:neutral_solid",
          "verification": "no verificado contra PF",
          "assumption": "zero_series_grounded"
        },
        "sn_mva": {
          "value": 1200.0,
          "unit": "MVA",
          "source_path": "cases/ieee39/model.json#T29-38",
          "source_attribute": "type_params.strn=rateA",
          "verification": "no verificado contra PF",
          "assumption": "KT_network_rateA_as_Sn"
        },
        "ur_kv": {
          "value": 345.0,
          "unit": "kV",
          "source_path": "cases/ieee39/model.json#T29-38",
          "source_attribute": "type_params.utrn_h",
          "verification": "no verificado contra PF"
        },
        "tap_pu": {
          "value": {
            "real": 1.025,
            "imag": 0.0
          },
          "unit": "pu",
          "source_path": "cases/ieee39/model.json#T29-38",
          "source_attribute": "nntap, nntap0, dutap",
          "verification": "no verificado contra PF"
        }
      },
      "transformer_role": "network"
    }
  },
  "sources": {
    "G30": {
      "kind": "external",
      "physical_kind": "generator_impedance_proxy",
      "bus_id": "B30",
      "object_id": "G30",
      "relative_path": "cases/ieee39/case39.py#GEN[1]",
      "parameters": {
        "z1": {
          "value": {
            "real": 0.0,
            "imag": 36.89775
          },
          "unit": "ohm",
          "source_path": "cases/ieee39/dynamic_data.json#G30",
          "source_attribute": "xd_prime_system_pu",
          "verification": "no verificado contra PF",
          "original_value_pu": 0.031,
          "original_base_mva": 100.0,
          "original_base_kv": 345.0,
          "source_provenance": "pai_athay_recollection",
          "source_reference": {
            "reference": "M. A. Pai, Energy Function Analysis for Power System Stability, 1989, sistema New England de 10 máquinas. Conjunto clásico habitualmente asociado a Athay, Podmore y Virmani, A Practical Method for the Direct Analysis of Transient Stability, 1979.",
            "access": "Datos recordados del conjunto clásico, sin cotejo documental con un libro, tabla original o fuente en línea.",
            "status": "transcripcion_provisional_pendiente_de_cotejo",
            "note": "La atribución exacta por edición y página y la correspondencia con el despacho MATPOWER deben confirmarse. Cada cifra es explícita y provisional. No son parámetros exportados de PowerFactory."
          }
        },
        "z2": {
          "value": {
            "real": 0.0,
            "imag": 36.89775
          },
          "unit": "ohm",
          "source_path": "cases/ieee39/dynamic_data.json#G30",
          "source_attribute": "xd_prime_system_pu",
          "verification": "no verificado contra PF",
          "original_value_pu": 0.031,
          "original_base_mva": 100.0,
          "original_base_kv": 345.0,
          "source_provenance": "pai_athay_recollection",
          "source_reference": {
            "reference": "M. A. Pai, Energy Function Analysis for Power System Stability, 1989, sistema New England de 10 máquinas. Conjunto clásico habitualmente asociado a Athay, Podmore y Virmani, A Practical Method for the Direct Analysis of Transient Stability, 1979.",
            "access": "Datos recordados del conjunto clásico, sin cotejo documental con un libro, tabla original o fuente en línea.",
            "status": "transcripcion_provisional_pendiente_de_cotejo",
            "note": "La atribución exacta por edición y página y la correspondencia con el despacho MATPOWER deben confirmarse. Cada cifra es explícita y provisional. No son parámetros exportados de PowerFactory."
          },
          "assumption": "Z2_equals_Z1"
        },
        "z0": {
          "value": {
            "real": 0.0,
            "imag": 36.89775
          },
          "unit": "ohm",
          "source_path": "cases/ieee39/dynamic_data.json#G30",
          "source_attribute": "xd_prime_system_pu",
          "verification": "no verificado contra PF",
          "original_value_pu": 0.031,
          "original_base_mva": 100.0,
          "original_base_kv": 345.0,
          "source_provenance": "pai_athay_recollection",
          "source_reference": {
            "reference": "M. A. Pai, Energy Function Analysis for Power System Stability, 1989, sistema New England de 10 máquinas. Conjunto clásico habitualmente asociado a Athay, Podmore y Virmani, A Practical Method for the Direct Analysis of Transient Stability, 1979.",
            "access": "Datos recordados del conjunto clásico, sin cotejo documental con un libro, tabla original o fuente en línea.",
            "status": "transcripcion_provisional_pendiente_de_cotejo",
            "note": "La atribución exacta por edición y página y la correspondencia con el despacho MATPOWER deben confirmarse. Cada cifra es explícita y provisional. No son parámetros exportados de PowerFactory."
          },
          "assumption": "Z0_equals_Z1"
        },
        "grounding": {
          "value": "grounded",
          "unit": "1",
          "source_path": "cases/ieee39/dynamic_data.json",
          "source_attribute": "IEEE39-CC:solid_grounded_source",
          "verification": "no verificado contra PF",
          "assumption": "solid_grounded_source"
        },
        "neutral_included": {
          "value": true,
          "unit": "1",
          "source_path": "cases/ieee39/dynamic_data.json",
          "source_attribute": "IEEE39-CC:solid_grounded_source",
          "verification": "no verificado contra PF",
          "assumption": "solid_grounded_source"
        }
      }
    },
    "G31": {
      "kind": "external",
      "physical_kind": "generator_impedance_proxy",
      "bus_id": "B31",
      "object_id": "G31",
      "relative_path": "cases/ieee39/case39.py#GEN[2]",
      "parameters": {
        "z1": {
          "value": {
            "real": 0.0,
            "imag": 82.960425
          },
          "unit": "ohm",
          "source_path": "cases/ieee39/dynamic_data.json#G31",
          "source_attribute": "xd_prime_system_pu",
          "verification": "no verificado contra PF",
          "original_value_pu": 0.0697,
          "original_base_mva": 100.0,
          "original_base_kv": 345.0,
          "source_provenance": "pai_athay_recollection",
          "source_reference": {
            "reference": "M. A. Pai, Energy Function Analysis for Power System Stability, 1989, sistema New England de 10 máquinas. Conjunto clásico habitualmente asociado a Athay, Podmore y Virmani, A Practical Method for the Direct Analysis of Transient Stability, 1979.",
            "access": "Datos recordados del conjunto clásico, sin cotejo documental con un libro, tabla original o fuente en línea.",
            "status": "transcripcion_provisional_pendiente_de_cotejo",
            "note": "La atribución exacta por edición y página y la correspondencia con el despacho MATPOWER deben confirmarse. Cada cifra es explícita y provisional. No son parámetros exportados de PowerFactory."
          }
        },
        "z2": {
          "value": {
            "real": 0.0,
            "imag": 82.960425
          },
          "unit": "ohm",
          "source_path": "cases/ieee39/dynamic_data.json#G31",
          "source_attribute": "xd_prime_system_pu",
          "verification": "no verificado contra PF",
          "original_value_pu": 0.0697,
          "original_base_mva": 100.0,
          "original_base_kv": 345.0,
          "source_provenance": "pai_athay_recollection",
          "source_reference": {
            "reference": "M. A. Pai, Energy Function Analysis for Power System Stability, 1989, sistema New England de 10 máquinas. Conjunto clásico habitualmente asociado a Athay, Podmore y Virmani, A Practical Method for the Direct Analysis of Transient Stability, 1979.",
            "access": "Datos recordados del conjunto clásico, sin cotejo documental con un libro, tabla original o fuente en línea.",
            "status": "transcripcion_provisional_pendiente_de_cotejo",
            "note": "La atribución exacta por edición y página y la correspondencia con el despacho MATPOWER deben confirmarse. Cada cifra es explícita y provisional. No son parámetros exportados de PowerFactory."
          },
          "assumption": "Z2_equals_Z1"
        },
        "z0": {
          "value": {
            "real": 0.0,
            "imag": 82.960425
          },
          "unit": "ohm",
          "source_path": "cases/ieee39/dynamic_data.json#G31",
          "source_attribute": "xd_prime_system_pu",
          "verification": "no verificado contra PF",
          "original_value_pu": 0.0697,
          "original_base_mva": 100.0,
          "original_base_kv": 345.0,
          "source_provenance": "pai_athay_recollection",
          "source_reference": {
            "reference": "M. A. Pai, Energy Function Analysis for Power System Stability, 1989, sistema New England de 10 máquinas. Conjunto clásico habitualmente asociado a Athay, Podmore y Virmani, A Practical Method for the Direct Analysis of Transient Stability, 1979.",
            "access": "Datos recordados del conjunto clásico, sin cotejo documental con un libro, tabla original o fuente en línea.",
            "status": "transcripcion_provisional_pendiente_de_cotejo",
            "note": "La atribución exacta por edición y página y la correspondencia con el despacho MATPOWER deben confirmarse. Cada cifra es explícita y provisional. No son parámetros exportados de PowerFactory."
          },
          "assumption": "Z0_equals_Z1"
        },
        "grounding": {
          "value": "grounded",
          "unit": "1",
          "source_path": "cases/ieee39/dynamic_data.json",
          "source_attribute": "IEEE39-CC:solid_grounded_source",
          "verification": "no verificado contra PF",
          "assumption": "solid_grounded_source"
        },
        "neutral_included": {
          "value": true,
          "unit": "1",
          "source_path": "cases/ieee39/dynamic_data.json",
          "source_attribute": "IEEE39-CC:solid_grounded_source",
          "verification": "no verificado contra PF",
          "assumption": "solid_grounded_source"
        }
      }
    },
    "G32": {
      "kind": "external",
      "physical_kind": "generator_impedance_proxy",
      "bus_id": "B32",
      "object_id": "G32",
      "relative_path": "cases/ieee39/case39.py#GEN[3]",
      "parameters": {
        "z1": {
          "value": {
            "real": 0.0,
            "imag": 63.202275
          },
          "unit": "ohm",
          "source_path": "cases/ieee39/dynamic_data.json#G32",
          "source_attribute": "xd_prime_system_pu",
          "verification": "no verificado contra PF",
          "original_value_pu": 0.0531,
          "original_base_mva": 100.0,
          "original_base_kv": 345.0,
          "source_provenance": "pai_athay_recollection",
          "source_reference": {
            "reference": "M. A. Pai, Energy Function Analysis for Power System Stability, 1989, sistema New England de 10 máquinas. Conjunto clásico habitualmente asociado a Athay, Podmore y Virmani, A Practical Method for the Direct Analysis of Transient Stability, 1979.",
            "access": "Datos recordados del conjunto clásico, sin cotejo documental con un libro, tabla original o fuente en línea.",
            "status": "transcripcion_provisional_pendiente_de_cotejo",
            "note": "La atribución exacta por edición y página y la correspondencia con el despacho MATPOWER deben confirmarse. Cada cifra es explícita y provisional. No son parámetros exportados de PowerFactory."
          }
        },
        "z2": {
          "value": {
            "real": 0.0,
            "imag": 63.202275
          },
          "unit": "ohm",
          "source_path": "cases/ieee39/dynamic_data.json#G32",
          "source_attribute": "xd_prime_system_pu",
          "verification": "no verificado contra PF",
          "original_value_pu": 0.0531,
          "original_base_mva": 100.0,
          "original_base_kv": 345.0,
          "source_provenance": "pai_athay_recollection",
          "source_reference": {
            "reference": "M. A. Pai, Energy Function Analysis for Power System Stability, 1989, sistema New England de 10 máquinas. Conjunto clásico habitualmente asociado a Athay, Podmore y Virmani, A Practical Method for the Direct Analysis of Transient Stability, 1979.",
            "access": "Datos recordados del conjunto clásico, sin cotejo documental con un libro, tabla original o fuente en línea.",
            "status": "transcripcion_provisional_pendiente_de_cotejo",
            "note": "La atribución exacta por edición y página y la correspondencia con el despacho MATPOWER deben confirmarse. Cada cifra es explícita y provisional. No son parámetros exportados de PowerFactory."
          },
          "assumption": "Z2_equals_Z1"
        },
        "z0": {
          "value": {
            "real": 0.0,
            "imag": 63.202275
          },
          "unit": "ohm",
          "source_path": "cases/ieee39/dynamic_data.json#G32",
          "source_attribute": "xd_prime_system_pu",
          "verification": "no verificado contra PF",
          "original_value_pu": 0.0531,
          "original_base_mva": 100.0,
          "original_base_kv": 345.0,
          "source_provenance": "pai_athay_recollection",
          "source_reference": {
            "reference": "M. A. Pai, Energy Function Analysis for Power System Stability, 1989, sistema New England de 10 máquinas. Conjunto clásico habitualmente asociado a Athay, Podmore y Virmani, A Practical Method for the Direct Analysis of Transient Stability, 1979.",
            "access": "Datos recordados del conjunto clásico, sin cotejo documental con un libro, tabla original o fuente en línea.",
            "status": "transcripcion_provisional_pendiente_de_cotejo",
            "note": "La atribución exacta por edición y página y la correspondencia con el despacho MATPOWER deben confirmarse. Cada cifra es explícita y provisional. No son parámetros exportados de PowerFactory."
          },
          "assumption": "Z0_equals_Z1"
        },
        "grounding": {
          "value": "grounded",
          "unit": "1",
          "source_path": "cases/ieee39/dynamic_data.json",
          "source_attribute": "IEEE39-CC:solid_grounded_source",
          "verification": "no verificado contra PF",
          "assumption": "solid_grounded_source"
        },
        "neutral_included": {
          "value": true,
          "unit": "1",
          "source_path": "cases/ieee39/dynamic_data.json",
          "source_attribute": "IEEE39-CC:solid_grounded_source",
          "verification": "no verificado contra PF",
          "assumption": "solid_grounded_source"
        }
      }
    },
    "G33": {
      "kind": "external",
      "physical_kind": "generator_impedance_proxy",
      "bus_id": "B33",
      "object_id": "G33",
      "relative_path": "cases/ieee39/case39.py#GEN[4]",
      "parameters": {
        "z1": {
          "value": {
            "real": 0.0,
            "imag": 51.8949
          },
          "unit": "ohm",
          "source_path": "cases/ieee39/dynamic_data.json#G33",
          "source_attribute": "xd_prime_system_pu",
          "verification": "no verificado contra PF",
          "original_value_pu": 0.0436,
          "original_base_mva": 100.0,
          "original_base_kv": 345.0,
          "source_provenance": "pai_athay_recollection",
          "source_reference": {
            "reference": "M. A. Pai, Energy Function Analysis for Power System Stability, 1989, sistema New England de 10 máquinas. Conjunto clásico habitualmente asociado a Athay, Podmore y Virmani, A Practical Method for the Direct Analysis of Transient Stability, 1979.",
            "access": "Datos recordados del conjunto clásico, sin cotejo documental con un libro, tabla original o fuente en línea.",
            "status": "transcripcion_provisional_pendiente_de_cotejo",
            "note": "La atribución exacta por edición y página y la correspondencia con el despacho MATPOWER deben confirmarse. Cada cifra es explícita y provisional. No son parámetros exportados de PowerFactory."
          }
        },
        "z2": {
          "value": {
            "real": 0.0,
            "imag": 51.8949
          },
          "unit": "ohm",
          "source_path": "cases/ieee39/dynamic_data.json#G33",
          "source_attribute": "xd_prime_system_pu",
          "verification": "no verificado contra PF",
          "original_value_pu": 0.0436,
          "original_base_mva": 100.0,
          "original_base_kv": 345.0,
          "source_provenance": "pai_athay_recollection",
          "source_reference": {
            "reference": "M. A. Pai, Energy Function Analysis for Power System Stability, 1989, sistema New England de 10 máquinas. Conjunto clásico habitualmente asociado a Athay, Podmore y Virmani, A Practical Method for the Direct Analysis of Transient Stability, 1979.",
            "access": "Datos recordados del conjunto clásico, sin cotejo documental con un libro, tabla original o fuente en línea.",
            "status": "transcripcion_provisional_pendiente_de_cotejo",
            "note": "La atribución exacta por edición y página y la correspondencia con el despacho MATPOWER deben confirmarse. Cada cifra es explícita y provisional. No son parámetros exportados de PowerFactory."
          },
          "assumption": "Z2_equals_Z1"
        },
        "z0": {
          "value": {
            "real": 0.0,
            "imag": 51.8949
          },
          "unit": "ohm",
          "source_path": "cases/ieee39/dynamic_data.json#G33",
          "source_attribute": "xd_prime_system_pu",
          "verification": "no verificado contra PF",
          "original_value_pu": 0.0436,
          "original_base_mva": 100.0,
          "original_base_kv": 345.0,
          "source_provenance": "pai_athay_recollection",
          "source_reference": {
            "reference": "M. A. Pai, Energy Function Analysis for Power System Stability, 1989, sistema New England de 10 máquinas. Conjunto clásico habitualmente asociado a Athay, Podmore y Virmani, A Practical Method for the Direct Analysis of Transient Stability, 1979.",
            "access": "Datos recordados del conjunto clásico, sin cotejo documental con un libro, tabla original o fuente en línea.",
            "status": "transcripcion_provisional_pendiente_de_cotejo",
            "note": "La atribución exacta por edición y página y la correspondencia con el despacho MATPOWER deben confirmarse. Cada cifra es explícita y provisional. No son parámetros exportados de PowerFactory."
          },
          "assumption": "Z0_equals_Z1"
        },
        "grounding": {
          "value": "grounded",
          "unit": "1",
          "source_path": "cases/ieee39/dynamic_data.json",
          "source_attribute": "IEEE39-CC:solid_grounded_source",
          "verification": "no verificado contra PF",
          "assumption": "solid_grounded_source"
        },
        "neutral_included": {
          "value": true,
          "unit": "1",
          "source_path": "cases/ieee39/dynamic_data.json",
          "source_attribute": "IEEE39-CC:solid_grounded_source",
          "verification": "no verificado contra PF",
          "assumption": "solid_grounded_source"
        }
      }
    },
    "G34": {
      "kind": "external",
      "physical_kind": "generator_impedance_proxy",
      "bus_id": "B34",
      "object_id": "G34",
      "relative_path": "cases/ieee39/case39.py#GEN[5]",
      "parameters": {
        "z1": {
          "value": {
            "real": 0.0,
            "imag": 157.113
          },
          "unit": "ohm",
          "source_path": "cases/ieee39/dynamic_data.json#G34",
          "source_attribute": "xd_prime_system_pu",
          "verification": "no verificado contra PF",
          "original_value_pu": 0.132,
          "original_base_mva": 100.0,
          "original_base_kv": 345.0,
          "source_provenance": "pai_athay_recollection",
          "source_reference": {
            "reference": "M. A. Pai, Energy Function Analysis for Power System Stability, 1989, sistema New England de 10 máquinas. Conjunto clásico habitualmente asociado a Athay, Podmore y Virmani, A Practical Method for the Direct Analysis of Transient Stability, 1979.",
            "access": "Datos recordados del conjunto clásico, sin cotejo documental con un libro, tabla original o fuente en línea.",
            "status": "transcripcion_provisional_pendiente_de_cotejo",
            "note": "La atribución exacta por edición y página y la correspondencia con el despacho MATPOWER deben confirmarse. Cada cifra es explícita y provisional. No son parámetros exportados de PowerFactory."
          }
        },
        "z2": {
          "value": {
            "real": 0.0,
            "imag": 157.113
          },
          "unit": "ohm",
          "source_path": "cases/ieee39/dynamic_data.json#G34",
          "source_attribute": "xd_prime_system_pu",
          "verification": "no verificado contra PF",
          "original_value_pu": 0.132,
          "original_base_mva": 100.0,
          "original_base_kv": 345.0,
          "source_provenance": "pai_athay_recollection",
          "source_reference": {
            "reference": "M. A. Pai, Energy Function Analysis for Power System Stability, 1989, sistema New England de 10 máquinas. Conjunto clásico habitualmente asociado a Athay, Podmore y Virmani, A Practical Method for the Direct Analysis of Transient Stability, 1979.",
            "access": "Datos recordados del conjunto clásico, sin cotejo documental con un libro, tabla original o fuente en línea.",
            "status": "transcripcion_provisional_pendiente_de_cotejo",
            "note": "La atribución exacta por edición y página y la correspondencia con el despacho MATPOWER deben confirmarse. Cada cifra es explícita y provisional. No son parámetros exportados de PowerFactory."
          },
          "assumption": "Z2_equals_Z1"
        },
        "z0": {
          "value": {
            "real": 0.0,
            "imag": 157.113
          },
          "unit": "ohm",
          "source_path": "cases/ieee39/dynamic_data.json#G34",
          "source_attribute": "xd_prime_system_pu",
          "verification": "no verificado contra PF",
          "original_value_pu": 0.132,
          "original_base_mva": 100.0,
          "original_base_kv": 345.0,
          "source_provenance": "pai_athay_recollection",
          "source_reference": {
            "reference": "M. A. Pai, Energy Function Analysis for Power System Stability, 1989, sistema New England de 10 máquinas. Conjunto clásico habitualmente asociado a Athay, Podmore y Virmani, A Practical Method for the Direct Analysis of Transient Stability, 1979.",
            "access": "Datos recordados del conjunto clásico, sin cotejo documental con un libro, tabla original o fuente en línea.",
            "status": "transcripcion_provisional_pendiente_de_cotejo",
            "note": "La atribución exacta por edición y página y la correspondencia con el despacho MATPOWER deben confirmarse. Cada cifra es explícita y provisional. No son parámetros exportados de PowerFactory."
          },
          "assumption": "Z0_equals_Z1"
        },
        "grounding": {
          "value": "grounded",
          "unit": "1",
          "source_path": "cases/ieee39/dynamic_data.json",
          "source_attribute": "IEEE39-CC:solid_grounded_source",
          "verification": "no verificado contra PF",
          "assumption": "solid_grounded_source"
        },
        "neutral_included": {
          "value": true,
          "unit": "1",
          "source_path": "cases/ieee39/dynamic_data.json",
          "source_attribute": "IEEE39-CC:solid_grounded_source",
          "verification": "no verificado contra PF",
          "assumption": "solid_grounded_source"
        }
      }
    },
    "G35": {
      "kind": "external",
      "physical_kind": "generator_impedance_proxy",
      "bus_id": "B35",
      "object_id": "G35",
      "relative_path": "cases/ieee39/case39.py#GEN[6]",
      "parameters": {
        "z1": {
          "value": {
            "real": 0.0,
            "imag": 59.5125
          },
          "unit": "ohm",
          "source_path": "cases/ieee39/dynamic_data.json#G35",
          "source_attribute": "xd_prime_system_pu",
          "verification": "no verificado contra PF",
          "original_value_pu": 0.05,
          "original_base_mva": 100.0,
          "original_base_kv": 345.0,
          "source_provenance": "pai_athay_recollection",
          "source_reference": {
            "reference": "M. A. Pai, Energy Function Analysis for Power System Stability, 1989, sistema New England de 10 máquinas. Conjunto clásico habitualmente asociado a Athay, Podmore y Virmani, A Practical Method for the Direct Analysis of Transient Stability, 1979.",
            "access": "Datos recordados del conjunto clásico, sin cotejo documental con un libro, tabla original o fuente en línea.",
            "status": "transcripcion_provisional_pendiente_de_cotejo",
            "note": "La atribución exacta por edición y página y la correspondencia con el despacho MATPOWER deben confirmarse. Cada cifra es explícita y provisional. No son parámetros exportados de PowerFactory."
          }
        },
        "z2": {
          "value": {
            "real": 0.0,
            "imag": 59.5125
          },
          "unit": "ohm",
          "source_path": "cases/ieee39/dynamic_data.json#G35",
          "source_attribute": "xd_prime_system_pu",
          "verification": "no verificado contra PF",
          "original_value_pu": 0.05,
          "original_base_mva": 100.0,
          "original_base_kv": 345.0,
          "source_provenance": "pai_athay_recollection",
          "source_reference": {
            "reference": "M. A. Pai, Energy Function Analysis for Power System Stability, 1989, sistema New England de 10 máquinas. Conjunto clásico habitualmente asociado a Athay, Podmore y Virmani, A Practical Method for the Direct Analysis of Transient Stability, 1979.",
            "access": "Datos recordados del conjunto clásico, sin cotejo documental con un libro, tabla original o fuente en línea.",
            "status": "transcripcion_provisional_pendiente_de_cotejo",
            "note": "La atribución exacta por edición y página y la correspondencia con el despacho MATPOWER deben confirmarse. Cada cifra es explícita y provisional. No son parámetros exportados de PowerFactory."
          },
          "assumption": "Z2_equals_Z1"
        },
        "z0": {
          "value": {
            "real": 0.0,
            "imag": 59.5125
          },
          "unit": "ohm",
          "source_path": "cases/ieee39/dynamic_data.json#G35",
          "source_attribute": "xd_prime_system_pu",
          "verification": "no verificado contra PF",
          "original_value_pu": 0.05,
          "original_base_mva": 100.0,
          "original_base_kv": 345.0,
          "source_provenance": "pai_athay_recollection",
          "source_reference": {
            "reference": "M. A. Pai, Energy Function Analysis for Power System Stability, 1989, sistema New England de 10 máquinas. Conjunto clásico habitualmente asociado a Athay, Podmore y Virmani, A Practical Method for the Direct Analysis of Transient Stability, 1979.",
            "access": "Datos recordados del conjunto clásico, sin cotejo documental con un libro, tabla original o fuente en línea.",
            "status": "transcripcion_provisional_pendiente_de_cotejo",
            "note": "La atribución exacta por edición y página y la correspondencia con el despacho MATPOWER deben confirmarse. Cada cifra es explícita y provisional. No son parámetros exportados de PowerFactory."
          },
          "assumption": "Z0_equals_Z1"
        },
        "grounding": {
          "value": "grounded",
          "unit": "1",
          "source_path": "cases/ieee39/dynamic_data.json",
          "source_attribute": "IEEE39-CC:solid_grounded_source",
          "verification": "no verificado contra PF",
          "assumption": "solid_grounded_source"
        },
        "neutral_included": {
          "value": true,
          "unit": "1",
          "source_path": "cases/ieee39/dynamic_data.json",
          "source_attribute": "IEEE39-CC:solid_grounded_source",
          "verification": "no verificado contra PF",
          "assumption": "solid_grounded_source"
        }
      }
    },
    "G36": {
      "kind": "external",
      "physical_kind": "generator_impedance_proxy",
      "bus_id": "B36",
      "object_id": "G36",
      "relative_path": "cases/ieee39/case39.py#GEN[7]",
      "parameters": {
        "z1": {
          "value": {
            "real": 0.0,
            "imag": 58.322250000000004
          },
          "unit": "ohm",
          "source_path": "cases/ieee39/dynamic_data.json#G36",
          "source_attribute": "xd_prime_system_pu",
          "verification": "no verificado contra PF",
          "original_value_pu": 0.049,
          "original_base_mva": 100.0,
          "original_base_kv": 345.0,
          "source_provenance": "pai_athay_recollection",
          "source_reference": {
            "reference": "M. A. Pai, Energy Function Analysis for Power System Stability, 1989, sistema New England de 10 máquinas. Conjunto clásico habitualmente asociado a Athay, Podmore y Virmani, A Practical Method for the Direct Analysis of Transient Stability, 1979.",
            "access": "Datos recordados del conjunto clásico, sin cotejo documental con un libro, tabla original o fuente en línea.",
            "status": "transcripcion_provisional_pendiente_de_cotejo",
            "note": "La atribución exacta por edición y página y la correspondencia con el despacho MATPOWER deben confirmarse. Cada cifra es explícita y provisional. No son parámetros exportados de PowerFactory."
          }
        },
        "z2": {
          "value": {
            "real": 0.0,
            "imag": 58.322250000000004
          },
          "unit": "ohm",
          "source_path": "cases/ieee39/dynamic_data.json#G36",
          "source_attribute": "xd_prime_system_pu",
          "verification": "no verificado contra PF",
          "original_value_pu": 0.049,
          "original_base_mva": 100.0,
          "original_base_kv": 345.0,
          "source_provenance": "pai_athay_recollection",
          "source_reference": {
            "reference": "M. A. Pai, Energy Function Analysis for Power System Stability, 1989, sistema New England de 10 máquinas. Conjunto clásico habitualmente asociado a Athay, Podmore y Virmani, A Practical Method for the Direct Analysis of Transient Stability, 1979.",
            "access": "Datos recordados del conjunto clásico, sin cotejo documental con un libro, tabla original o fuente en línea.",
            "status": "transcripcion_provisional_pendiente_de_cotejo",
            "note": "La atribución exacta por edición y página y la correspondencia con el despacho MATPOWER deben confirmarse. Cada cifra es explícita y provisional. No son parámetros exportados de PowerFactory."
          },
          "assumption": "Z2_equals_Z1"
        },
        "z0": {
          "value": {
            "real": 0.0,
            "imag": 58.322250000000004
          },
          "unit": "ohm",
          "source_path": "cases/ieee39/dynamic_data.json#G36",
          "source_attribute": "xd_prime_system_pu",
          "verification": "no verificado contra PF",
          "original_value_pu": 0.049,
          "original_base_mva": 100.0,
          "original_base_kv": 345.0,
          "source_provenance": "pai_athay_recollection",
          "source_reference": {
            "reference": "M. A. Pai, Energy Function Analysis for Power System Stability, 1989, sistema New England de 10 máquinas. Conjunto clásico habitualmente asociado a Athay, Podmore y Virmani, A Practical Method for the Direct Analysis of Transient Stability, 1979.",
            "access": "Datos recordados del conjunto clásico, sin cotejo documental con un libro, tabla original o fuente en línea.",
            "status": "transcripcion_provisional_pendiente_de_cotejo",
            "note": "La atribución exacta por edición y página y la correspondencia con el despacho MATPOWER deben confirmarse. Cada cifra es explícita y provisional. No son parámetros exportados de PowerFactory."
          },
          "assumption": "Z0_equals_Z1"
        },
        "grounding": {
          "value": "grounded",
          "unit": "1",
          "source_path": "cases/ieee39/dynamic_data.json",
          "source_attribute": "IEEE39-CC:solid_grounded_source",
          "verification": "no verificado contra PF",
          "assumption": "solid_grounded_source"
        },
        "neutral_included": {
          "value": true,
          "unit": "1",
          "source_path": "cases/ieee39/dynamic_data.json",
          "source_attribute": "IEEE39-CC:solid_grounded_source",
          "verification": "no verificado contra PF",
          "assumption": "solid_grounded_source"
        }
      }
    },
    "G37": {
      "kind": "external",
      "physical_kind": "generator_impedance_proxy",
      "bus_id": "B37",
      "object_id": "G37",
      "relative_path": "cases/ieee39/case39.py#GEN[8]",
      "parameters": {
        "z1": {
          "value": {
            "real": 0.0,
            "imag": 67.84425
          },
          "unit": "ohm",
          "source_path": "cases/ieee39/dynamic_data.json#G37",
          "source_attribute": "xd_prime_system_pu",
          "verification": "no verificado contra PF",
          "original_value_pu": 0.057,
          "original_base_mva": 100.0,
          "original_base_kv": 345.0,
          "source_provenance": "pai_athay_recollection",
          "source_reference": {
            "reference": "M. A. Pai, Energy Function Analysis for Power System Stability, 1989, sistema New England de 10 máquinas. Conjunto clásico habitualmente asociado a Athay, Podmore y Virmani, A Practical Method for the Direct Analysis of Transient Stability, 1979.",
            "access": "Datos recordados del conjunto clásico, sin cotejo documental con un libro, tabla original o fuente en línea.",
            "status": "transcripcion_provisional_pendiente_de_cotejo",
            "note": "La atribución exacta por edición y página y la correspondencia con el despacho MATPOWER deben confirmarse. Cada cifra es explícita y provisional. No son parámetros exportados de PowerFactory."
          }
        },
        "z2": {
          "value": {
            "real": 0.0,
            "imag": 67.84425
          },
          "unit": "ohm",
          "source_path": "cases/ieee39/dynamic_data.json#G37",
          "source_attribute": "xd_prime_system_pu",
          "verification": "no verificado contra PF",
          "original_value_pu": 0.057,
          "original_base_mva": 100.0,
          "original_base_kv": 345.0,
          "source_provenance": "pai_athay_recollection",
          "source_reference": {
            "reference": "M. A. Pai, Energy Function Analysis for Power System Stability, 1989, sistema New England de 10 máquinas. Conjunto clásico habitualmente asociado a Athay, Podmore y Virmani, A Practical Method for the Direct Analysis of Transient Stability, 1979.",
            "access": "Datos recordados del conjunto clásico, sin cotejo documental con un libro, tabla original o fuente en línea.",
            "status": "transcripcion_provisional_pendiente_de_cotejo",
            "note": "La atribución exacta por edición y página y la correspondencia con el despacho MATPOWER deben confirmarse. Cada cifra es explícita y provisional. No son parámetros exportados de PowerFactory."
          },
          "assumption": "Z2_equals_Z1"
        },
        "z0": {
          "value": {
            "real": 0.0,
            "imag": 67.84425
          },
          "unit": "ohm",
          "source_path": "cases/ieee39/dynamic_data.json#G37",
          "source_attribute": "xd_prime_system_pu",
          "verification": "no verificado contra PF",
          "original_value_pu": 0.057,
          "original_base_mva": 100.0,
          "original_base_kv": 345.0,
          "source_provenance": "pai_athay_recollection",
          "source_reference": {
            "reference": "M. A. Pai, Energy Function Analysis for Power System Stability, 1989, sistema New England de 10 máquinas. Conjunto clásico habitualmente asociado a Athay, Podmore y Virmani, A Practical Method for the Direct Analysis of Transient Stability, 1979.",
            "access": "Datos recordados del conjunto clásico, sin cotejo documental con un libro, tabla original o fuente en línea.",
            "status": "transcripcion_provisional_pendiente_de_cotejo",
            "note": "La atribución exacta por edición y página y la correspondencia con el despacho MATPOWER deben confirmarse. Cada cifra es explícita y provisional. No son parámetros exportados de PowerFactory."
          },
          "assumption": "Z0_equals_Z1"
        },
        "grounding": {
          "value": "grounded",
          "unit": "1",
          "source_path": "cases/ieee39/dynamic_data.json",
          "source_attribute": "IEEE39-CC:solid_grounded_source",
          "verification": "no verificado contra PF",
          "assumption": "solid_grounded_source"
        },
        "neutral_included": {
          "value": true,
          "unit": "1",
          "source_path": "cases/ieee39/dynamic_data.json",
          "source_attribute": "IEEE39-CC:solid_grounded_source",
          "verification": "no verificado contra PF",
          "assumption": "solid_grounded_source"
        }
      }
    },
    "G38": {
      "kind": "external",
      "physical_kind": "generator_impedance_proxy",
      "bus_id": "B38",
      "object_id": "G38",
      "relative_path": "cases/ieee39/case39.py#GEN[9]",
      "parameters": {
        "z1": {
          "value": {
            "real": 0.0,
            "imag": 67.84425
          },
          "unit": "ohm",
          "source_path": "cases/ieee39/dynamic_data.json#G38",
          "source_attribute": "xd_prime_system_pu",
          "verification": "no verificado contra PF",
          "original_value_pu": 0.057,
          "original_base_mva": 100.0,
          "original_base_kv": 345.0,
          "source_provenance": "pai_athay_recollection",
          "source_reference": {
            "reference": "M. A. Pai, Energy Function Analysis for Power System Stability, 1989, sistema New England de 10 máquinas. Conjunto clásico habitualmente asociado a Athay, Podmore y Virmani, A Practical Method for the Direct Analysis of Transient Stability, 1979.",
            "access": "Datos recordados del conjunto clásico, sin cotejo documental con un libro, tabla original o fuente en línea.",
            "status": "transcripcion_provisional_pendiente_de_cotejo",
            "note": "La atribución exacta por edición y página y la correspondencia con el despacho MATPOWER deben confirmarse. Cada cifra es explícita y provisional. No son parámetros exportados de PowerFactory."
          }
        },
        "z2": {
          "value": {
            "real": 0.0,
            "imag": 67.84425
          },
          "unit": "ohm",
          "source_path": "cases/ieee39/dynamic_data.json#G38",
          "source_attribute": "xd_prime_system_pu",
          "verification": "no verificado contra PF",
          "original_value_pu": 0.057,
          "original_base_mva": 100.0,
          "original_base_kv": 345.0,
          "source_provenance": "pai_athay_recollection",
          "source_reference": {
            "reference": "M. A. Pai, Energy Function Analysis for Power System Stability, 1989, sistema New England de 10 máquinas. Conjunto clásico habitualmente asociado a Athay, Podmore y Virmani, A Practical Method for the Direct Analysis of Transient Stability, 1979.",
            "access": "Datos recordados del conjunto clásico, sin cotejo documental con un libro, tabla original o fuente en línea.",
            "status": "transcripcion_provisional_pendiente_de_cotejo",
            "note": "La atribución exacta por edición y página y la correspondencia con el despacho MATPOWER deben confirmarse. Cada cifra es explícita y provisional. No son parámetros exportados de PowerFactory."
          },
          "assumption": "Z2_equals_Z1"
        },
        "z0": {
          "value": {
            "real": 0.0,
            "imag": 67.84425
          },
          "unit": "ohm",
          "source_path": "cases/ieee39/dynamic_data.json#G38",
          "source_attribute": "xd_prime_system_pu",
          "verification": "no verificado contra PF",
          "original_value_pu": 0.057,
          "original_base_mva": 100.0,
          "original_base_kv": 345.0,
          "source_provenance": "pai_athay_recollection",
          "source_reference": {
            "reference": "M. A. Pai, Energy Function Analysis for Power System Stability, 1989, sistema New England de 10 máquinas. Conjunto clásico habitualmente asociado a Athay, Podmore y Virmani, A Practical Method for the Direct Analysis of Transient Stability, 1979.",
            "access": "Datos recordados del conjunto clásico, sin cotejo documental con un libro, tabla original o fuente en línea.",
            "status": "transcripcion_provisional_pendiente_de_cotejo",
            "note": "La atribución exacta por edición y página y la correspondencia con el despacho MATPOWER deben confirmarse. Cada cifra es explícita y provisional. No son parámetros exportados de PowerFactory."
          },
          "assumption": "Z0_equals_Z1"
        },
        "grounding": {
          "value": "grounded",
          "unit": "1",
          "source_path": "cases/ieee39/dynamic_data.json",
          "source_attribute": "IEEE39-CC:solid_grounded_source",
          "verification": "no verificado contra PF",
          "assumption": "solid_grounded_source"
        },
        "neutral_included": {
          "value": true,
          "unit": "1",
          "source_path": "cases/ieee39/dynamic_data.json",
          "source_attribute": "IEEE39-CC:solid_grounded_source",
          "verification": "no verificado contra PF",
          "assumption": "solid_grounded_source"
        }
      }
    },
    "G39": {
      "kind": "external",
      "physical_kind": "generator_impedance_proxy",
      "bus_id": "B39",
      "object_id": "G39",
      "relative_path": "cases/ieee39/case39.py#GEN[10]",
      "parameters": {
        "z1": {
          "value": {
            "real": 0.0,
            "imag": 7.1415
          },
          "unit": "ohm",
          "source_path": "cases/ieee39/dynamic_data.json#G39",
          "source_attribute": "xd_prime_system_pu",
          "verification": "no verificado contra PF",
          "original_value_pu": 0.006,
          "original_base_mva": 100.0,
          "original_base_kv": 345.0,
          "source_provenance": "pai_athay_recollection",
          "source_reference": {
            "reference": "M. A. Pai, Energy Function Analysis for Power System Stability, 1989, sistema New England de 10 máquinas. Conjunto clásico habitualmente asociado a Athay, Podmore y Virmani, A Practical Method for the Direct Analysis of Transient Stability, 1979.",
            "access": "Datos recordados del conjunto clásico, sin cotejo documental con un libro, tabla original o fuente en línea.",
            "status": "transcripcion_provisional_pendiente_de_cotejo",
            "note": "La atribución exacta por edición y página y la correspondencia con el despacho MATPOWER deben confirmarse. Cada cifra es explícita y provisional. No son parámetros exportados de PowerFactory."
          }
        },
        "z2": {
          "value": {
            "real": 0.0,
            "imag": 7.1415
          },
          "unit": "ohm",
          "source_path": "cases/ieee39/dynamic_data.json#G39",
          "source_attribute": "xd_prime_system_pu",
          "verification": "no verificado contra PF",
          "original_value_pu": 0.006,
          "original_base_mva": 100.0,
          "original_base_kv": 345.0,
          "source_provenance": "pai_athay_recollection",
          "source_reference": {
            "reference": "M. A. Pai, Energy Function Analysis for Power System Stability, 1989, sistema New England de 10 máquinas. Conjunto clásico habitualmente asociado a Athay, Podmore y Virmani, A Practical Method for the Direct Analysis of Transient Stability, 1979.",
            "access": "Datos recordados del conjunto clásico, sin cotejo documental con un libro, tabla original o fuente en línea.",
            "status": "transcripcion_provisional_pendiente_de_cotejo",
            "note": "La atribución exacta por edición y página y la correspondencia con el despacho MATPOWER deben confirmarse. Cada cifra es explícita y provisional. No son parámetros exportados de PowerFactory."
          },
          "assumption": "Z2_equals_Z1"
        },
        "z0": {
          "value": {
            "real": 0.0,
            "imag": 7.1415
          },
          "unit": "ohm",
          "source_path": "cases/ieee39/dynamic_data.json#G39",
          "source_attribute": "xd_prime_system_pu",
          "verification": "no verificado contra PF",
          "original_value_pu": 0.006,
          "original_base_mva": 100.0,
          "original_base_kv": 345.0,
          "source_provenance": "pai_athay_recollection",
          "source_reference": {
            "reference": "M. A. Pai, Energy Function Analysis for Power System Stability, 1989, sistema New England de 10 máquinas. Conjunto clásico habitualmente asociado a Athay, Podmore y Virmani, A Practical Method for the Direct Analysis of Transient Stability, 1979.",
            "access": "Datos recordados del conjunto clásico, sin cotejo documental con un libro, tabla original o fuente en línea.",
            "status": "transcripcion_provisional_pendiente_de_cotejo",
            "note": "La atribución exacta por edición y página y la correspondencia con el despacho MATPOWER deben confirmarse. Cada cifra es explícita y provisional. No son parámetros exportados de PowerFactory."
          },
          "assumption": "Z0_equals_Z1"
        },
        "grounding": {
          "value": "grounded",
          "unit": "1",
          "source_path": "cases/ieee39/dynamic_data.json",
          "source_attribute": "IEEE39-CC:solid_grounded_source",
          "verification": "no verificado contra PF",
          "assumption": "solid_grounded_source"
        },
        "neutral_included": {
          "value": true,
          "unit": "1",
          "source_path": "cases/ieee39/dynamic_data.json",
          "source_attribute": "IEEE39-CC:solid_grounded_source",
          "verification": "no verificado contra PF",
          "assumption": "solid_grounded_source"
        }
      }
    }
  },
  "assumptions": [
    {
      "code": "equivalent_sources_without_KG",
      "message": "Generadores como impedancias de fuentes equivalentes, kind=external es un adaptador numérico. No son redes externas físicas. Sin K_G, sin resistencia de armadura y sin decaimiento de máquinas",
      "verification": "no verificado contra PF",
      "object_id": null,
      "relative_path": null
    },
    {
      "code": "omitted_loads_capacitances",
      "message": "Cargas, shunts, capacitancias de línea y magnetización omitidos en la red SC",
      "verification": "no verificado contra PF",
      "object_id": null,
      "relative_path": null
    },
    {
      "code": "minimum_c_only",
      "message": "Mínimo condicional con c=1, R publicada supuesta a 20 °C y temperatura final 20 °C. No representa mínimo térmico de servicio",
      "verification": "no verificado contra PF",
      "object_id": null,
      "relative_path": null
    },
    {
      "code": "protocol_ground_override",
      "message": "La solicitud autoriza X0=X1 donde falta. LG y LLG son escenarios supuestos, fuera de la exclusión de tierra en E39-CC-03",
      "verification": "no verificado contra PF",
      "object_id": null,
      "relative_path": null
    },
    {
      "code": "Z2_equals_Z1",
      "message": "Z2=Z1, incluidos R y X, por ausencia de secuencia 2",
      "verification": "no verificado contra PF",
      "object_id": "L01-02",
      "relative_path": "cases/ieee39/case39.py#BR[1]"
    },
    {
      "code": "Z0_equals_Z1",
      "message": "Z0=Z1, incluidos R y X, por ausencia de secuencia 0",
      "verification": "no verificado contra PF",
      "object_id": "L01-02",
      "relative_path": "cases/ieee39/case39.py#BR[1]"
    },
    {
      "code": "Z2_equals_Z1",
      "message": "Z2=Z1, incluidos R y X, por ausencia de secuencia 2",
      "verification": "no verificado contra PF",
      "object_id": "L01-39",
      "relative_path": "cases/ieee39/case39.py#BR[2]"
    },
    {
      "code": "Z0_equals_Z1",
      "message": "Z0=Z1, incluidos R y X, por ausencia de secuencia 0",
      "verification": "no verificado contra PF",
      "object_id": "L01-39",
      "relative_path": "cases/ieee39/case39.py#BR[2]"
    },
    {
      "code": "Z2_equals_Z1",
      "message": "Z2=Z1, incluidos R y X, por ausencia de secuencia 2",
      "verification": "no verificado contra PF",
      "object_id": "L02-03",
      "relative_path": "cases/ieee39/case39.py#BR[3]"
    },
    {
      "code": "Z0_equals_Z1",
      "message": "Z0=Z1, incluidos R y X, por ausencia de secuencia 0",
      "verification": "no verificado contra PF",
      "object_id": "L02-03",
      "relative_path": "cases/ieee39/case39.py#BR[3]"
    },
    {
      "code": "Z2_equals_Z1",
      "message": "Z2=Z1, incluidos R y X, por ausencia de secuencia 2",
      "verification": "no verificado contra PF",
      "object_id": "L02-25",
      "relative_path": "cases/ieee39/case39.py#BR[4]"
    },
    {
      "code": "Z0_equals_Z1",
      "message": "Z0=Z1, incluidos R y X, por ausencia de secuencia 0",
      "verification": "no verificado contra PF",
      "object_id": "L02-25",
      "relative_path": "cases/ieee39/case39.py#BR[4]"
    },
    {
      "code": "Z2_equals_Z1",
      "message": "Z2=Z1, incluidos R y X, por ausencia de secuencia 2",
      "verification": "no verificado contra PF",
      "object_id": "T02-30",
      "relative_path": "cases/ieee39/case39.py#BR[5]"
    },
    {
      "code": "Z0_equals_Z1",
      "message": "Z0=Z1, incluidos R y X, por ausencia de secuencia 0",
      "verification": "no verificado contra PF",
      "object_id": "T02-30",
      "relative_path": "cases/ieee39/case39.py#BR[5]"
    },
    {
      "code": "zero_series_grounded",
      "message": "Grupo YNyn0 y conexión cero serie supuestos, neutros sólidos sin impedancia adicional",
      "verification": "no verificado contra PF",
      "object_id": "T02-30",
      "relative_path": "cases/ieee39/case39.py#BR[5]"
    },
    {
      "code": "KT_network_rateA_as_Sn",
      "message": "Rol network supuesto para K_T, Sn=rateA provisional. No se identifica unidad generadora ni corrección de central",
      "verification": "no verificado contra PF",
      "object_id": "T02-30",
      "relative_path": "cases/ieee39/case39.py#BR[5]"
    },
    {
      "code": "Z2_equals_Z1",
      "message": "Z2=Z1, incluidos R y X, por ausencia de secuencia 2",
      "verification": "no verificado contra PF",
      "object_id": "L03-04",
      "relative_path": "cases/ieee39/case39.py#BR[6]"
    },
    {
      "code": "Z0_equals_Z1",
      "message": "Z0=Z1, incluidos R y X, por ausencia de secuencia 0",
      "verification": "no verificado contra PF",
      "object_id": "L03-04",
      "relative_path": "cases/ieee39/case39.py#BR[6]"
    },
    {
      "code": "Z2_equals_Z1",
      "message": "Z2=Z1, incluidos R y X, por ausencia de secuencia 2",
      "verification": "no verificado contra PF",
      "object_id": "L03-18",
      "relative_path": "cases/ieee39/case39.py#BR[7]"
    },
    {
      "code": "Z0_equals_Z1",
      "message": "Z0=Z1, incluidos R y X, por ausencia de secuencia 0",
      "verification": "no verificado contra PF",
      "object_id": "L03-18",
      "relative_path": "cases/ieee39/case39.py#BR[7]"
    },
    {
      "code": "Z2_equals_Z1",
      "message": "Z2=Z1, incluidos R y X, por ausencia de secuencia 2",
      "verification": "no verificado contra PF",
      "object_id": "L04-05",
      "relative_path": "cases/ieee39/case39.py#BR[8]"
    },
    {
      "code": "Z0_equals_Z1",
      "message": "Z0=Z1, incluidos R y X, por ausencia de secuencia 0",
      "verification": "no verificado contra PF",
      "object_id": "L04-05",
      "relative_path": "cases/ieee39/case39.py#BR[8]"
    },
    {
      "code": "Z2_equals_Z1",
      "message": "Z2=Z1, incluidos R y X, por ausencia de secuencia 2",
      "verification": "no verificado contra PF",
      "object_id": "L04-14",
      "relative_path": "cases/ieee39/case39.py#BR[9]"
    },
    {
      "code": "Z0_equals_Z1",
      "message": "Z0=Z1, incluidos R y X, por ausencia de secuencia 0",
      "verification": "no verificado contra PF",
      "object_id": "L04-14",
      "relative_path": "cases/ieee39/case39.py#BR[9]"
    },
    {
      "code": "Z2_equals_Z1",
      "message": "Z2=Z1, incluidos R y X, por ausencia de secuencia 2",
      "verification": "no verificado contra PF",
      "object_id": "L05-06",
      "relative_path": "cases/ieee39/case39.py#BR[10]"
    },
    {
      "code": "Z0_equals_Z1",
      "message": "Z0=Z1, incluidos R y X, por ausencia de secuencia 0",
      "verification": "no verificado contra PF",
      "object_id": "L05-06",
      "relative_path": "cases/ieee39/case39.py#BR[10]"
    },
    {
      "code": "Z2_equals_Z1",
      "message": "Z2=Z1, incluidos R y X, por ausencia de secuencia 2",
      "verification": "no verificado contra PF",
      "object_id": "L05-08",
      "relative_path": "cases/ieee39/case39.py#BR[11]"
    },
    {
      "code": "Z0_equals_Z1",
      "message": "Z0=Z1, incluidos R y X, por ausencia de secuencia 0",
      "verification": "no verificado contra PF",
      "object_id": "L05-08",
      "relative_path": "cases/ieee39/case39.py#BR[11]"
    },
    {
      "code": "Z2_equals_Z1",
      "message": "Z2=Z1, incluidos R y X, por ausencia de secuencia 2",
      "verification": "no verificado contra PF",
      "object_id": "L06-07",
      "relative_path": "cases/ieee39/case39.py#BR[12]"
    },
    {
      "code": "Z0_equals_Z1",
      "message": "Z0=Z1, incluidos R y X, por ausencia de secuencia 0",
      "verification": "no verificado contra PF",
      "object_id": "L06-07",
      "relative_path": "cases/ieee39/case39.py#BR[12]"
    },
    {
      "code": "Z2_equals_Z1",
      "message": "Z2=Z1, incluidos R y X, por ausencia de secuencia 2",
      "verification": "no verificado contra PF",
      "object_id": "L06-11",
      "relative_path": "cases/ieee39/case39.py#BR[13]"
    },
    {
      "code": "Z0_equals_Z1",
      "message": "Z0=Z1, incluidos R y X, por ausencia de secuencia 0",
      "verification": "no verificado contra PF",
      "object_id": "L06-11",
      "relative_path": "cases/ieee39/case39.py#BR[13]"
    },
    {
      "code": "Z2_equals_Z1",
      "message": "Z2=Z1, incluidos R y X, por ausencia de secuencia 2",
      "verification": "no verificado contra PF",
      "object_id": "T06-31",
      "relative_path": "cases/ieee39/case39.py#BR[14]"
    },
    {
      "code": "Z0_equals_Z1",
      "message": "Z0=Z1, incluidos R y X, por ausencia de secuencia 0",
      "verification": "no verificado contra PF",
      "object_id": "T06-31",
      "relative_path": "cases/ieee39/case39.py#BR[14]"
    },
    {
      "code": "zero_series_grounded",
      "message": "Grupo YNyn0 y conexión cero serie supuestos, neutros sólidos sin impedancia adicional",
      "verification": "no verificado contra PF",
      "object_id": "T06-31",
      "relative_path": "cases/ieee39/case39.py#BR[14]"
    },
    {
      "code": "KT_network_rateA_as_Sn",
      "message": "Rol network supuesto para K_T, Sn=rateA provisional. No se identifica unidad generadora ni corrección de central",
      "verification": "no verificado contra PF",
      "object_id": "T06-31",
      "relative_path": "cases/ieee39/case39.py#BR[14]"
    },
    {
      "code": "Z2_equals_Z1",
      "message": "Z2=Z1, incluidos R y X, por ausencia de secuencia 2",
      "verification": "no verificado contra PF",
      "object_id": "L07-08",
      "relative_path": "cases/ieee39/case39.py#BR[15]"
    },
    {
      "code": "Z0_equals_Z1",
      "message": "Z0=Z1, incluidos R y X, por ausencia de secuencia 0",
      "verification": "no verificado contra PF",
      "object_id": "L07-08",
      "relative_path": "cases/ieee39/case39.py#BR[15]"
    },
    {
      "code": "Z2_equals_Z1",
      "message": "Z2=Z1, incluidos R y X, por ausencia de secuencia 2",
      "verification": "no verificado contra PF",
      "object_id": "L08-09",
      "relative_path": "cases/ieee39/case39.py#BR[16]"
    },
    {
      "code": "Z0_equals_Z1",
      "message": "Z0=Z1, incluidos R y X, por ausencia de secuencia 0",
      "verification": "no verificado contra PF",
      "object_id": "L08-09",
      "relative_path": "cases/ieee39/case39.py#BR[16]"
    },
    {
      "code": "Z2_equals_Z1",
      "message": "Z2=Z1, incluidos R y X, por ausencia de secuencia 2",
      "verification": "no verificado contra PF",
      "object_id": "L09-39",
      "relative_path": "cases/ieee39/case39.py#BR[17]"
    },
    {
      "code": "Z0_equals_Z1",
      "message": "Z0=Z1, incluidos R y X, por ausencia de secuencia 0",
      "verification": "no verificado contra PF",
      "object_id": "L09-39",
      "relative_path": "cases/ieee39/case39.py#BR[17]"
    },
    {
      "code": "Z2_equals_Z1",
      "message": "Z2=Z1, incluidos R y X, por ausencia de secuencia 2",
      "verification": "no verificado contra PF",
      "object_id": "L10-11",
      "relative_path": "cases/ieee39/case39.py#BR[18]"
    },
    {
      "code": "Z0_equals_Z1",
      "message": "Z0=Z1, incluidos R y X, por ausencia de secuencia 0",
      "verification": "no verificado contra PF",
      "object_id": "L10-11",
      "relative_path": "cases/ieee39/case39.py#BR[18]"
    },
    {
      "code": "Z2_equals_Z1",
      "message": "Z2=Z1, incluidos R y X, por ausencia de secuencia 2",
      "verification": "no verificado contra PF",
      "object_id": "L10-13",
      "relative_path": "cases/ieee39/case39.py#BR[19]"
    },
    {
      "code": "Z0_equals_Z1",
      "message": "Z0=Z1, incluidos R y X, por ausencia de secuencia 0",
      "verification": "no verificado contra PF",
      "object_id": "L10-13",
      "relative_path": "cases/ieee39/case39.py#BR[19]"
    },
    {
      "code": "Z2_equals_Z1",
      "message": "Z2=Z1, incluidos R y X, por ausencia de secuencia 2",
      "verification": "no verificado contra PF",
      "object_id": "T10-32",
      "relative_path": "cases/ieee39/case39.py#BR[20]"
    },
    {
      "code": "Z0_equals_Z1",
      "message": "Z0=Z1, incluidos R y X, por ausencia de secuencia 0",
      "verification": "no verificado contra PF",
      "object_id": "T10-32",
      "relative_path": "cases/ieee39/case39.py#BR[20]"
    },
    {
      "code": "zero_series_grounded",
      "message": "Grupo YNyn0 y conexión cero serie supuestos, neutros sólidos sin impedancia adicional",
      "verification": "no verificado contra PF",
      "object_id": "T10-32",
      "relative_path": "cases/ieee39/case39.py#BR[20]"
    },
    {
      "code": "KT_network_rateA_as_Sn",
      "message": "Rol network supuesto para K_T, Sn=rateA provisional. No se identifica unidad generadora ni corrección de central",
      "verification": "no verificado contra PF",
      "object_id": "T10-32",
      "relative_path": "cases/ieee39/case39.py#BR[20]"
    },
    {
      "code": "Z2_equals_Z1",
      "message": "Z2=Z1, incluidos R y X, por ausencia de secuencia 2",
      "verification": "no verificado contra PF",
      "object_id": "T12-11",
      "relative_path": "cases/ieee39/case39.py#BR[21]"
    },
    {
      "code": "Z0_equals_Z1",
      "message": "Z0=Z1, incluidos R y X, por ausencia de secuencia 0",
      "verification": "no verificado contra PF",
      "object_id": "T12-11",
      "relative_path": "cases/ieee39/case39.py#BR[21]"
    },
    {
      "code": "zero_series_grounded",
      "message": "Grupo YNyn0 y conexión cero serie supuestos, neutros sólidos sin impedancia adicional",
      "verification": "no verificado contra PF",
      "object_id": "T12-11",
      "relative_path": "cases/ieee39/case39.py#BR[21]"
    },
    {
      "code": "KT_network_rateA_as_Sn",
      "message": "Rol network supuesto para K_T, Sn=rateA provisional. No se identifica unidad generadora ni corrección de central",
      "verification": "no verificado contra PF",
      "object_id": "T12-11",
      "relative_path": "cases/ieee39/case39.py#BR[21]"
    },
    {
      "code": "Z2_equals_Z1",
      "message": "Z2=Z1, incluidos R y X, por ausencia de secuencia 2",
      "verification": "no verificado contra PF",
      "object_id": "T12-13",
      "relative_path": "cases/ieee39/case39.py#BR[22]"
    },
    {
      "code": "Z0_equals_Z1",
      "message": "Z0=Z1, incluidos R y X, por ausencia de secuencia 0",
      "verification": "no verificado contra PF",
      "object_id": "T12-13",
      "relative_path": "cases/ieee39/case39.py#BR[22]"
    },
    {
      "code": "zero_series_grounded",
      "message": "Grupo YNyn0 y conexión cero serie supuestos, neutros sólidos sin impedancia adicional",
      "verification": "no verificado contra PF",
      "object_id": "T12-13",
      "relative_path": "cases/ieee39/case39.py#BR[22]"
    },
    {
      "code": "KT_network_rateA_as_Sn",
      "message": "Rol network supuesto para K_T, Sn=rateA provisional. No se identifica unidad generadora ni corrección de central",
      "verification": "no verificado contra PF",
      "object_id": "T12-13",
      "relative_path": "cases/ieee39/case39.py#BR[22]"
    },
    {
      "code": "Z2_equals_Z1",
      "message": "Z2=Z1, incluidos R y X, por ausencia de secuencia 2",
      "verification": "no verificado contra PF",
      "object_id": "L13-14",
      "relative_path": "cases/ieee39/case39.py#BR[23]"
    },
    {
      "code": "Z0_equals_Z1",
      "message": "Z0=Z1, incluidos R y X, por ausencia de secuencia 0",
      "verification": "no verificado contra PF",
      "object_id": "L13-14",
      "relative_path": "cases/ieee39/case39.py#BR[23]"
    },
    {
      "code": "Z2_equals_Z1",
      "message": "Z2=Z1, incluidos R y X, por ausencia de secuencia 2",
      "verification": "no verificado contra PF",
      "object_id": "L14-15",
      "relative_path": "cases/ieee39/case39.py#BR[24]"
    },
    {
      "code": "Z0_equals_Z1",
      "message": "Z0=Z1, incluidos R y X, por ausencia de secuencia 0",
      "verification": "no verificado contra PF",
      "object_id": "L14-15",
      "relative_path": "cases/ieee39/case39.py#BR[24]"
    },
    {
      "code": "Z2_equals_Z1",
      "message": "Z2=Z1, incluidos R y X, por ausencia de secuencia 2",
      "verification": "no verificado contra PF",
      "object_id": "L15-16",
      "relative_path": "cases/ieee39/case39.py#BR[25]"
    },
    {
      "code": "Z0_equals_Z1",
      "message": "Z0=Z1, incluidos R y X, por ausencia de secuencia 0",
      "verification": "no verificado contra PF",
      "object_id": "L15-16",
      "relative_path": "cases/ieee39/case39.py#BR[25]"
    },
    {
      "code": "Z2_equals_Z1",
      "message": "Z2=Z1, incluidos R y X, por ausencia de secuencia 2",
      "verification": "no verificado contra PF",
      "object_id": "L16-17",
      "relative_path": "cases/ieee39/case39.py#BR[26]"
    },
    {
      "code": "Z0_equals_Z1",
      "message": "Z0=Z1, incluidos R y X, por ausencia de secuencia 0",
      "verification": "no verificado contra PF",
      "object_id": "L16-17",
      "relative_path": "cases/ieee39/case39.py#BR[26]"
    },
    {
      "code": "Z2_equals_Z1",
      "message": "Z2=Z1, incluidos R y X, por ausencia de secuencia 2",
      "verification": "no verificado contra PF",
      "object_id": "L16-19",
      "relative_path": "cases/ieee39/case39.py#BR[27]"
    },
    {
      "code": "Z0_equals_Z1",
      "message": "Z0=Z1, incluidos R y X, por ausencia de secuencia 0",
      "verification": "no verificado contra PF",
      "object_id": "L16-19",
      "relative_path": "cases/ieee39/case39.py#BR[27]"
    },
    {
      "code": "Z2_equals_Z1",
      "message": "Z2=Z1, incluidos R y X, por ausencia de secuencia 2",
      "verification": "no verificado contra PF",
      "object_id": "L16-21",
      "relative_path": "cases/ieee39/case39.py#BR[28]"
    },
    {
      "code": "Z0_equals_Z1",
      "message": "Z0=Z1, incluidos R y X, por ausencia de secuencia 0",
      "verification": "no verificado contra PF",
      "object_id": "L16-21",
      "relative_path": "cases/ieee39/case39.py#BR[28]"
    },
    {
      "code": "Z2_equals_Z1",
      "message": "Z2=Z1, incluidos R y X, por ausencia de secuencia 2",
      "verification": "no verificado contra PF",
      "object_id": "L16-24",
      "relative_path": "cases/ieee39/case39.py#BR[29]"
    },
    {
      "code": "Z0_equals_Z1",
      "message": "Z0=Z1, incluidos R y X, por ausencia de secuencia 0",
      "verification": "no verificado contra PF",
      "object_id": "L16-24",
      "relative_path": "cases/ieee39/case39.py#BR[29]"
    },
    {
      "code": "Z2_equals_Z1",
      "message": "Z2=Z1, incluidos R y X, por ausencia de secuencia 2",
      "verification": "no verificado contra PF",
      "object_id": "L17-18",
      "relative_path": "cases/ieee39/case39.py#BR[30]"
    },
    {
      "code": "Z0_equals_Z1",
      "message": "Z0=Z1, incluidos R y X, por ausencia de secuencia 0",
      "verification": "no verificado contra PF",
      "object_id": "L17-18",
      "relative_path": "cases/ieee39/case39.py#BR[30]"
    },
    {
      "code": "Z2_equals_Z1",
      "message": "Z2=Z1, incluidos R y X, por ausencia de secuencia 2",
      "verification": "no verificado contra PF",
      "object_id": "L17-27",
      "relative_path": "cases/ieee39/case39.py#BR[31]"
    },
    {
      "code": "Z0_equals_Z1",
      "message": "Z0=Z1, incluidos R y X, por ausencia de secuencia 0",
      "verification": "no verificado contra PF",
      "object_id": "L17-27",
      "relative_path": "cases/ieee39/case39.py#BR[31]"
    },
    {
      "code": "Z2_equals_Z1",
      "message": "Z2=Z1, incluidos R y X, por ausencia de secuencia 2",
      "verification": "no verificado contra PF",
      "object_id": "T19-20",
      "relative_path": "cases/ieee39/case39.py#BR[32]"
    },
    {
      "code": "Z0_equals_Z1",
      "message": "Z0=Z1, incluidos R y X, por ausencia de secuencia 0",
      "verification": "no verificado contra PF",
      "object_id": "T19-20",
      "relative_path": "cases/ieee39/case39.py#BR[32]"
    },
    {
      "code": "zero_series_grounded",
      "message": "Grupo YNyn0 y conexión cero serie supuestos, neutros sólidos sin impedancia adicional",
      "verification": "no verificado contra PF",
      "object_id": "T19-20",
      "relative_path": "cases/ieee39/case39.py#BR[32]"
    },
    {
      "code": "KT_network_rateA_as_Sn",
      "message": "Rol network supuesto para K_T, Sn=rateA provisional. No se identifica unidad generadora ni corrección de central",
      "verification": "no verificado contra PF",
      "object_id": "T19-20",
      "relative_path": "cases/ieee39/case39.py#BR[32]"
    },
    {
      "code": "Z2_equals_Z1",
      "message": "Z2=Z1, incluidos R y X, por ausencia de secuencia 2",
      "verification": "no verificado contra PF",
      "object_id": "T19-33",
      "relative_path": "cases/ieee39/case39.py#BR[33]"
    },
    {
      "code": "Z0_equals_Z1",
      "message": "Z0=Z1, incluidos R y X, por ausencia de secuencia 0",
      "verification": "no verificado contra PF",
      "object_id": "T19-33",
      "relative_path": "cases/ieee39/case39.py#BR[33]"
    },
    {
      "code": "zero_series_grounded",
      "message": "Grupo YNyn0 y conexión cero serie supuestos, neutros sólidos sin impedancia adicional",
      "verification": "no verificado contra PF",
      "object_id": "T19-33",
      "relative_path": "cases/ieee39/case39.py#BR[33]"
    },
    {
      "code": "KT_network_rateA_as_Sn",
      "message": "Rol network supuesto para K_T, Sn=rateA provisional. No se identifica unidad generadora ni corrección de central",
      "verification": "no verificado contra PF",
      "object_id": "T19-33",
      "relative_path": "cases/ieee39/case39.py#BR[33]"
    },
    {
      "code": "Z2_equals_Z1",
      "message": "Z2=Z1, incluidos R y X, por ausencia de secuencia 2",
      "verification": "no verificado contra PF",
      "object_id": "T20-34",
      "relative_path": "cases/ieee39/case39.py#BR[34]"
    },
    {
      "code": "Z0_equals_Z1",
      "message": "Z0=Z1, incluidos R y X, por ausencia de secuencia 0",
      "verification": "no verificado contra PF",
      "object_id": "T20-34",
      "relative_path": "cases/ieee39/case39.py#BR[34]"
    },
    {
      "code": "zero_series_grounded",
      "message": "Grupo YNyn0 y conexión cero serie supuestos, neutros sólidos sin impedancia adicional",
      "verification": "no verificado contra PF",
      "object_id": "T20-34",
      "relative_path": "cases/ieee39/case39.py#BR[34]"
    },
    {
      "code": "KT_network_rateA_as_Sn",
      "message": "Rol network supuesto para K_T, Sn=rateA provisional. No se identifica unidad generadora ni corrección de central",
      "verification": "no verificado contra PF",
      "object_id": "T20-34",
      "relative_path": "cases/ieee39/case39.py#BR[34]"
    },
    {
      "code": "Z2_equals_Z1",
      "message": "Z2=Z1, incluidos R y X, por ausencia de secuencia 2",
      "verification": "no verificado contra PF",
      "object_id": "L21-22",
      "relative_path": "cases/ieee39/case39.py#BR[35]"
    },
    {
      "code": "Z0_equals_Z1",
      "message": "Z0=Z1, incluidos R y X, por ausencia de secuencia 0",
      "verification": "no verificado contra PF",
      "object_id": "L21-22",
      "relative_path": "cases/ieee39/case39.py#BR[35]"
    },
    {
      "code": "Z2_equals_Z1",
      "message": "Z2=Z1, incluidos R y X, por ausencia de secuencia 2",
      "verification": "no verificado contra PF",
      "object_id": "L22-23",
      "relative_path": "cases/ieee39/case39.py#BR[36]"
    },
    {
      "code": "Z0_equals_Z1",
      "message": "Z0=Z1, incluidos R y X, por ausencia de secuencia 0",
      "verification": "no verificado contra PF",
      "object_id": "L22-23",
      "relative_path": "cases/ieee39/case39.py#BR[36]"
    },
    {
      "code": "Z2_equals_Z1",
      "message": "Z2=Z1, incluidos R y X, por ausencia de secuencia 2",
      "verification": "no verificado contra PF",
      "object_id": "T22-35",
      "relative_path": "cases/ieee39/case39.py#BR[37]"
    },
    {
      "code": "Z0_equals_Z1",
      "message": "Z0=Z1, incluidos R y X, por ausencia de secuencia 0",
      "verification": "no verificado contra PF",
      "object_id": "T22-35",
      "relative_path": "cases/ieee39/case39.py#BR[37]"
    },
    {
      "code": "zero_series_grounded",
      "message": "Grupo YNyn0 y conexión cero serie supuestos, neutros sólidos sin impedancia adicional",
      "verification": "no verificado contra PF",
      "object_id": "T22-35",
      "relative_path": "cases/ieee39/case39.py#BR[37]"
    },
    {
      "code": "KT_network_rateA_as_Sn",
      "message": "Rol network supuesto para K_T, Sn=rateA provisional. No se identifica unidad generadora ni corrección de central",
      "verification": "no verificado contra PF",
      "object_id": "T22-35",
      "relative_path": "cases/ieee39/case39.py#BR[37]"
    },
    {
      "code": "Z2_equals_Z1",
      "message": "Z2=Z1, incluidos R y X, por ausencia de secuencia 2",
      "verification": "no verificado contra PF",
      "object_id": "L23-24",
      "relative_path": "cases/ieee39/case39.py#BR[38]"
    },
    {
      "code": "Z0_equals_Z1",
      "message": "Z0=Z1, incluidos R y X, por ausencia de secuencia 0",
      "verification": "no verificado contra PF",
      "object_id": "L23-24",
      "relative_path": "cases/ieee39/case39.py#BR[38]"
    },
    {
      "code": "Z2_equals_Z1",
      "message": "Z2=Z1, incluidos R y X, por ausencia de secuencia 2",
      "verification": "no verificado contra PF",
      "object_id": "T23-36",
      "relative_path": "cases/ieee39/case39.py#BR[39]"
    },
    {
      "code": "Z0_equals_Z1",
      "message": "Z0=Z1, incluidos R y X, por ausencia de secuencia 0",
      "verification": "no verificado contra PF",
      "object_id": "T23-36",
      "relative_path": "cases/ieee39/case39.py#BR[39]"
    },
    {
      "code": "zero_series_grounded",
      "message": "Grupo YNyn0 y conexión cero serie supuestos, neutros sólidos sin impedancia adicional",
      "verification": "no verificado contra PF",
      "object_id": "T23-36",
      "relative_path": "cases/ieee39/case39.py#BR[39]"
    },
    {
      "code": "KT_network_rateA_as_Sn",
      "message": "Rol network supuesto para K_T, Sn=rateA provisional. No se identifica unidad generadora ni corrección de central",
      "verification": "no verificado contra PF",
      "object_id": "T23-36",
      "relative_path": "cases/ieee39/case39.py#BR[39]"
    },
    {
      "code": "Z2_equals_Z1",
      "message": "Z2=Z1, incluidos R y X, por ausencia de secuencia 2",
      "verification": "no verificado contra PF",
      "object_id": "L25-26",
      "relative_path": "cases/ieee39/case39.py#BR[40]"
    },
    {
      "code": "Z0_equals_Z1",
      "message": "Z0=Z1, incluidos R y X, por ausencia de secuencia 0",
      "verification": "no verificado contra PF",
      "object_id": "L25-26",
      "relative_path": "cases/ieee39/case39.py#BR[40]"
    },
    {
      "code": "Z2_equals_Z1",
      "message": "Z2=Z1, incluidos R y X, por ausencia de secuencia 2",
      "verification": "no verificado contra PF",
      "object_id": "T25-37",
      "relative_path": "cases/ieee39/case39.py#BR[41]"
    },
    {
      "code": "Z0_equals_Z1",
      "message": "Z0=Z1, incluidos R y X, por ausencia de secuencia 0",
      "verification": "no verificado contra PF",
      "object_id": "T25-37",
      "relative_path": "cases/ieee39/case39.py#BR[41]"
    },
    {
      "code": "zero_series_grounded",
      "message": "Grupo YNyn0 y conexión cero serie supuestos, neutros sólidos sin impedancia adicional",
      "verification": "no verificado contra PF",
      "object_id": "T25-37",
      "relative_path": "cases/ieee39/case39.py#BR[41]"
    },
    {
      "code": "KT_network_rateA_as_Sn",
      "message": "Rol network supuesto para K_T, Sn=rateA provisional. No se identifica unidad generadora ni corrección de central",
      "verification": "no verificado contra PF",
      "object_id": "T25-37",
      "relative_path": "cases/ieee39/case39.py#BR[41]"
    },
    {
      "code": "Z2_equals_Z1",
      "message": "Z2=Z1, incluidos R y X, por ausencia de secuencia 2",
      "verification": "no verificado contra PF",
      "object_id": "L26-27",
      "relative_path": "cases/ieee39/case39.py#BR[42]"
    },
    {
      "code": "Z0_equals_Z1",
      "message": "Z0=Z1, incluidos R y X, por ausencia de secuencia 0",
      "verification": "no verificado contra PF",
      "object_id": "L26-27",
      "relative_path": "cases/ieee39/case39.py#BR[42]"
    },
    {
      "code": "Z2_equals_Z1",
      "message": "Z2=Z1, incluidos R y X, por ausencia de secuencia 2",
      "verification": "no verificado contra PF",
      "object_id": "L26-28",
      "relative_path": "cases/ieee39/case39.py#BR[43]"
    },
    {
      "code": "Z0_equals_Z1",
      "message": "Z0=Z1, incluidos R y X, por ausencia de secuencia 0",
      "verification": "no verificado contra PF",
      "object_id": "L26-28",
      "relative_path": "cases/ieee39/case39.py#BR[43]"
    },
    {
      "code": "Z2_equals_Z1",
      "message": "Z2=Z1, incluidos R y X, por ausencia de secuencia 2",
      "verification": "no verificado contra PF",
      "object_id": "L26-29",
      "relative_path": "cases/ieee39/case39.py#BR[44]"
    },
    {
      "code": "Z0_equals_Z1",
      "message": "Z0=Z1, incluidos R y X, por ausencia de secuencia 0",
      "verification": "no verificado contra PF",
      "object_id": "L26-29",
      "relative_path": "cases/ieee39/case39.py#BR[44]"
    },
    {
      "code": "Z2_equals_Z1",
      "message": "Z2=Z1, incluidos R y X, por ausencia de secuencia 2",
      "verification": "no verificado contra PF",
      "object_id": "L28-29",
      "relative_path": "cases/ieee39/case39.py#BR[45]"
    },
    {
      "code": "Z0_equals_Z1",
      "message": "Z0=Z1, incluidos R y X, por ausencia de secuencia 0",
      "verification": "no verificado contra PF",
      "object_id": "L28-29",
      "relative_path": "cases/ieee39/case39.py#BR[45]"
    },
    {
      "code": "Z2_equals_Z1",
      "message": "Z2=Z1, incluidos R y X, por ausencia de secuencia 2",
      "verification": "no verificado contra PF",
      "object_id": "T29-38",
      "relative_path": "cases/ieee39/case39.py#BR[46]"
    },
    {
      "code": "Z0_equals_Z1",
      "message": "Z0=Z1, incluidos R y X, por ausencia de secuencia 0",
      "verification": "no verificado contra PF",
      "object_id": "T29-38",
      "relative_path": "cases/ieee39/case39.py#BR[46]"
    },
    {
      "code": "zero_series_grounded",
      "message": "Grupo YNyn0 y conexión cero serie supuestos, neutros sólidos sin impedancia adicional",
      "verification": "no verificado contra PF",
      "object_id": "T29-38",
      "relative_path": "cases/ieee39/case39.py#BR[46]"
    },
    {
      "code": "KT_network_rateA_as_Sn",
      "message": "Rol network supuesto para K_T, Sn=rateA provisional. No se identifica unidad generadora ni corrección de central",
      "verification": "no verificado contra PF",
      "object_id": "T29-38",
      "relative_path": "cases/ieee39/case39.py#BR[46]"
    },
    {
      "code": "zero_armature_resistance",
      "message": "R de armadura=0 por ausencia de datos físicos",
      "verification": "no verificado contra PF",
      "object_id": "G30",
      "relative_path": "cases/ieee39/case39.py#GEN[1]"
    },
    {
      "code": "transient_reactance_proxy",
      "message": "Se usa Xd' disponible como aproximación. Ik_initial_sym_ka no es Ik'' físico identificado",
      "verification": "no verificado contra PF",
      "object_id": "G30",
      "relative_path": "cases/ieee39/case39.py#GEN[1]"
    },
    {
      "code": "Z2_equals_Z1",
      "message": "Z2=Z1 por ausencia de secuencia 2 de generador",
      "verification": "no verificado contra PF",
      "object_id": "G30",
      "relative_path": "cases/ieee39/case39.py#GEN[1]"
    },
    {
      "code": "Z0_equals_Z1",
      "message": "Z0=Z1 por ausencia de secuencia 0 de generador",
      "verification": "no verificado contra PF",
      "object_id": "G30",
      "relative_path": "cases/ieee39/case39.py#GEN[1]"
    },
    {
      "code": "solid_grounded_source",
      "message": "Fuente equivalente con neutro sólido, retorno cero supuesto",
      "verification": "no verificado contra PF",
      "object_id": "G30",
      "relative_path": "cases/ieee39/case39.py#GEN[1]"
    },
    {
      "code": "zero_armature_resistance",
      "message": "R de armadura=0 por ausencia de datos físicos",
      "verification": "no verificado contra PF",
      "object_id": "G31",
      "relative_path": "cases/ieee39/case39.py#GEN[2]"
    },
    {
      "code": "transient_reactance_proxy",
      "message": "Se usa Xd' disponible como aproximación. Ik_initial_sym_ka no es Ik'' físico identificado",
      "verification": "no verificado contra PF",
      "object_id": "G31",
      "relative_path": "cases/ieee39/case39.py#GEN[2]"
    },
    {
      "code": "Z2_equals_Z1",
      "message": "Z2=Z1 por ausencia de secuencia 2 de generador",
      "verification": "no verificado contra PF",
      "object_id": "G31",
      "relative_path": "cases/ieee39/case39.py#GEN[2]"
    },
    {
      "code": "Z0_equals_Z1",
      "message": "Z0=Z1 por ausencia de secuencia 0 de generador",
      "verification": "no verificado contra PF",
      "object_id": "G31",
      "relative_path": "cases/ieee39/case39.py#GEN[2]"
    },
    {
      "code": "solid_grounded_source",
      "message": "Fuente equivalente con neutro sólido, retorno cero supuesto",
      "verification": "no verificado contra PF",
      "object_id": "G31",
      "relative_path": "cases/ieee39/case39.py#GEN[2]"
    },
    {
      "code": "zero_armature_resistance",
      "message": "R de armadura=0 por ausencia de datos físicos",
      "verification": "no verificado contra PF",
      "object_id": "G32",
      "relative_path": "cases/ieee39/case39.py#GEN[3]"
    },
    {
      "code": "transient_reactance_proxy",
      "message": "Se usa Xd' disponible como aproximación. Ik_initial_sym_ka no es Ik'' físico identificado",
      "verification": "no verificado contra PF",
      "object_id": "G32",
      "relative_path": "cases/ieee39/case39.py#GEN[3]"
    },
    {
      "code": "Z2_equals_Z1",
      "message": "Z2=Z1 por ausencia de secuencia 2 de generador",
      "verification": "no verificado contra PF",
      "object_id": "G32",
      "relative_path": "cases/ieee39/case39.py#GEN[3]"
    },
    {
      "code": "Z0_equals_Z1",
      "message": "Z0=Z1 por ausencia de secuencia 0 de generador",
      "verification": "no verificado contra PF",
      "object_id": "G32",
      "relative_path": "cases/ieee39/case39.py#GEN[3]"
    },
    {
      "code": "solid_grounded_source",
      "message": "Fuente equivalente con neutro sólido, retorno cero supuesto",
      "verification": "no verificado contra PF",
      "object_id": "G32",
      "relative_path": "cases/ieee39/case39.py#GEN[3]"
    },
    {
      "code": "zero_armature_resistance",
      "message": "R de armadura=0 por ausencia de datos físicos",
      "verification": "no verificado contra PF",
      "object_id": "G33",
      "relative_path": "cases/ieee39/case39.py#GEN[4]"
    },
    {
      "code": "transient_reactance_proxy",
      "message": "Se usa Xd' disponible como aproximación. Ik_initial_sym_ka no es Ik'' físico identificado",
      "verification": "no verificado contra PF",
      "object_id": "G33",
      "relative_path": "cases/ieee39/case39.py#GEN[4]"
    },
    {
      "code": "Z2_equals_Z1",
      "message": "Z2=Z1 por ausencia de secuencia 2 de generador",
      "verification": "no verificado contra PF",
      "object_id": "G33",
      "relative_path": "cases/ieee39/case39.py#GEN[4]"
    },
    {
      "code": "Z0_equals_Z1",
      "message": "Z0=Z1 por ausencia de secuencia 0 de generador",
      "verification": "no verificado contra PF",
      "object_id": "G33",
      "relative_path": "cases/ieee39/case39.py#GEN[4]"
    },
    {
      "code": "solid_grounded_source",
      "message": "Fuente equivalente con neutro sólido, retorno cero supuesto",
      "verification": "no verificado contra PF",
      "object_id": "G33",
      "relative_path": "cases/ieee39/case39.py#GEN[4]"
    },
    {
      "code": "zero_armature_resistance",
      "message": "R de armadura=0 por ausencia de datos físicos",
      "verification": "no verificado contra PF",
      "object_id": "G34",
      "relative_path": "cases/ieee39/case39.py#GEN[5]"
    },
    {
      "code": "transient_reactance_proxy",
      "message": "Se usa Xd' disponible como aproximación. Ik_initial_sym_ka no es Ik'' físico identificado",
      "verification": "no verificado contra PF",
      "object_id": "G34",
      "relative_path": "cases/ieee39/case39.py#GEN[5]"
    },
    {
      "code": "Z2_equals_Z1",
      "message": "Z2=Z1 por ausencia de secuencia 2 de generador",
      "verification": "no verificado contra PF",
      "object_id": "G34",
      "relative_path": "cases/ieee39/case39.py#GEN[5]"
    },
    {
      "code": "Z0_equals_Z1",
      "message": "Z0=Z1 por ausencia de secuencia 0 de generador",
      "verification": "no verificado contra PF",
      "object_id": "G34",
      "relative_path": "cases/ieee39/case39.py#GEN[5]"
    },
    {
      "code": "solid_grounded_source",
      "message": "Fuente equivalente con neutro sólido, retorno cero supuesto",
      "verification": "no verificado contra PF",
      "object_id": "G34",
      "relative_path": "cases/ieee39/case39.py#GEN[5]"
    },
    {
      "code": "zero_armature_resistance",
      "message": "R de armadura=0 por ausencia de datos físicos",
      "verification": "no verificado contra PF",
      "object_id": "G35",
      "relative_path": "cases/ieee39/case39.py#GEN[6]"
    },
    {
      "code": "transient_reactance_proxy",
      "message": "Se usa Xd' disponible como aproximación. Ik_initial_sym_ka no es Ik'' físico identificado",
      "verification": "no verificado contra PF",
      "object_id": "G35",
      "relative_path": "cases/ieee39/case39.py#GEN[6]"
    },
    {
      "code": "Z2_equals_Z1",
      "message": "Z2=Z1 por ausencia de secuencia 2 de generador",
      "verification": "no verificado contra PF",
      "object_id": "G35",
      "relative_path": "cases/ieee39/case39.py#GEN[6]"
    },
    {
      "code": "Z0_equals_Z1",
      "message": "Z0=Z1 por ausencia de secuencia 0 de generador",
      "verification": "no verificado contra PF",
      "object_id": "G35",
      "relative_path": "cases/ieee39/case39.py#GEN[6]"
    },
    {
      "code": "solid_grounded_source",
      "message": "Fuente equivalente con neutro sólido, retorno cero supuesto",
      "verification": "no verificado contra PF",
      "object_id": "G35",
      "relative_path": "cases/ieee39/case39.py#GEN[6]"
    },
    {
      "code": "zero_armature_resistance",
      "message": "R de armadura=0 por ausencia de datos físicos",
      "verification": "no verificado contra PF",
      "object_id": "G36",
      "relative_path": "cases/ieee39/case39.py#GEN[7]"
    },
    {
      "code": "transient_reactance_proxy",
      "message": "Se usa Xd' disponible como aproximación. Ik_initial_sym_ka no es Ik'' físico identificado",
      "verification": "no verificado contra PF",
      "object_id": "G36",
      "relative_path": "cases/ieee39/case39.py#GEN[7]"
    },
    {
      "code": "Z2_equals_Z1",
      "message": "Z2=Z1 por ausencia de secuencia 2 de generador",
      "verification": "no verificado contra PF",
      "object_id": "G36",
      "relative_path": "cases/ieee39/case39.py#GEN[7]"
    },
    {
      "code": "Z0_equals_Z1",
      "message": "Z0=Z1 por ausencia de secuencia 0 de generador",
      "verification": "no verificado contra PF",
      "object_id": "G36",
      "relative_path": "cases/ieee39/case39.py#GEN[7]"
    },
    {
      "code": "solid_grounded_source",
      "message": "Fuente equivalente con neutro sólido, retorno cero supuesto",
      "verification": "no verificado contra PF",
      "object_id": "G36",
      "relative_path": "cases/ieee39/case39.py#GEN[7]"
    },
    {
      "code": "zero_armature_resistance",
      "message": "R de armadura=0 por ausencia de datos físicos",
      "verification": "no verificado contra PF",
      "object_id": "G37",
      "relative_path": "cases/ieee39/case39.py#GEN[8]"
    },
    {
      "code": "transient_reactance_proxy",
      "message": "Se usa Xd' disponible como aproximación. Ik_initial_sym_ka no es Ik'' físico identificado",
      "verification": "no verificado contra PF",
      "object_id": "G37",
      "relative_path": "cases/ieee39/case39.py#GEN[8]"
    },
    {
      "code": "Z2_equals_Z1",
      "message": "Z2=Z1 por ausencia de secuencia 2 de generador",
      "verification": "no verificado contra PF",
      "object_id": "G37",
      "relative_path": "cases/ieee39/case39.py#GEN[8]"
    },
    {
      "code": "Z0_equals_Z1",
      "message": "Z0=Z1 por ausencia de secuencia 0 de generador",
      "verification": "no verificado contra PF",
      "object_id": "G37",
      "relative_path": "cases/ieee39/case39.py#GEN[8]"
    },
    {
      "code": "solid_grounded_source",
      "message": "Fuente equivalente con neutro sólido, retorno cero supuesto",
      "verification": "no verificado contra PF",
      "object_id": "G37",
      "relative_path": "cases/ieee39/case39.py#GEN[8]"
    },
    {
      "code": "zero_armature_resistance",
      "message": "R de armadura=0 por ausencia de datos físicos",
      "verification": "no verificado contra PF",
      "object_id": "G38",
      "relative_path": "cases/ieee39/case39.py#GEN[9]"
    },
    {
      "code": "transient_reactance_proxy",
      "message": "Se usa Xd' disponible como aproximación. Ik_initial_sym_ka no es Ik'' físico identificado",
      "verification": "no verificado contra PF",
      "object_id": "G38",
      "relative_path": "cases/ieee39/case39.py#GEN[9]"
    },
    {
      "code": "Z2_equals_Z1",
      "message": "Z2=Z1 por ausencia de secuencia 2 de generador",
      "verification": "no verificado contra PF",
      "object_id": "G38",
      "relative_path": "cases/ieee39/case39.py#GEN[9]"
    },
    {
      "code": "Z0_equals_Z1",
      "message": "Z0=Z1 por ausencia de secuencia 0 de generador",
      "verification": "no verificado contra PF",
      "object_id": "G38",
      "relative_path": "cases/ieee39/case39.py#GEN[9]"
    },
    {
      "code": "solid_grounded_source",
      "message": "Fuente equivalente con neutro sólido, retorno cero supuesto",
      "verification": "no verificado contra PF",
      "object_id": "G38",
      "relative_path": "cases/ieee39/case39.py#GEN[9]"
    },
    {
      "code": "zero_armature_resistance",
      "message": "R de armadura=0 por ausencia de datos físicos",
      "verification": "no verificado contra PF",
      "object_id": "G39",
      "relative_path": "cases/ieee39/case39.py#GEN[10]"
    },
    {
      "code": "transient_reactance_proxy",
      "message": "Se usa Xd' disponible como aproximación. Ik_initial_sym_ka no es Ik'' físico identificado",
      "verification": "no verificado contra PF",
      "object_id": "G39",
      "relative_path": "cases/ieee39/case39.py#GEN[10]"
    },
    {
      "code": "Z2_equals_Z1",
      "message": "Z2=Z1 por ausencia de secuencia 2 de generador",
      "verification": "no verificado contra PF",
      "object_id": "G39",
      "relative_path": "cases/ieee39/case39.py#GEN[10]"
    },
    {
      "code": "Z0_equals_Z1",
      "message": "Z0=Z1 por ausencia de secuencia 0 de generador",
      "verification": "no verificado contra PF",
      "object_id": "G39",
      "relative_path": "cases/ieee39/case39.py#GEN[10]"
    },
    {
      "code": "solid_grounded_source",
      "message": "Fuente equivalente con neutro sólido, retorno cero supuesto",
      "verification": "no verificado contra PF",
      "object_id": "G39",
      "relative_path": "cases/ieee39/case39.py#GEN[10]"
    }
  ],
  "transformer_correction": true,
  "system_base_mva": 100.0
}
