E39-LF-01 — Flujo de carga base

Flujo AC equilibrado con referencia única en B31, sin límites de Q, sin ajuste automático de taps y sin dependencia de tensión de las cargas.

EVIDENCIA DISPONIBLE
Estado vigente según assessment.json: Ejecutado y auditado.
Flujo AC convergente; pérdidas 43,711063 MW, referencia G31 520,811072 MW. Balances de potencia auditados.
Corridas registradas: 1 de 1 previstas.
Limitación vigente: Referencia PowerFactory exportada; la comparación con power_machine queda fuera de esta ejecución.
Limitación vigente: Los valores MATPOWER no constituyen tolerancias de aceptación para este modelo con datos distintos.
assessment.json y los archivos de verificación vigentes establecen el estado de este ensayo. Los registros de fallos, sondeos o configuraciones previas conservan la historia de trabajo y no revierten ese estado.
report.json: code=0.

LECTURA DE LOS DATOS
Magnitudes calculadas: umin_pu=0.98199999332428, umax_pu=1.06350004673133, loss_MW=43.7110627352735, P_slack_MW=520.811072149887, Q_slack_Mvar=198.251784498713, max_loading_rateA_pct=85.0370254840705.
Los CSV de buses, ramas, máquinas y cargas provienen de valores numéricos de la API. Mantienen los doubles devueltos por PowerFactory, sin redondearlos a la precisión de las tablas impresas de la interfaz.

ALCANCE Y LIMITACIONES
Se usó PowerFactory 2024 en modo engine mediante su API Python. No fue posible obtener capturas de los diálogos de la GUI. Se entregan opciones leídas del motor, rutas de objetos, valores con unidades y logs de cálculo; la ausencia de capturas es una desviación explícita del formato del protocolo.
No se certifica paridad con power_machine: no se suministró su batería de resultados para comparación. Los datos MATPOWER del protocolo son una referencia externa y el benchmark oficial PF conserva sus propios datos.

ARCHIVOS Y ACCESOS
- assessment.json
- branches.csv
- buses.csv
- generators.csv
- loads.csv
- report.json
- smoke.json
Subcarpetas de casos: reopened.

Nota generada a partir de los archivos presentes: 2026-10-12T03:18:54-03:00. El estado final del paquete lo establece el informe general de cierre, no la mera presencia de estos archivos.
