E39-MOD-01 — Verificación independiente del modelo clásico

Se construyó Ybus desde las líneas y transformadores exportados, incluyendo taps, capacitancias y unidades en paralelo. Las cargas se convirtieron a admitancias en el punto de operación de flujo de carga; los generadores se representaron con tensión interna detrás de Xd′, H original y coeficientes explícitos de amortiguamiento iguales a cero. Se redujo la red por Kron y se calculó analíticamente el Jacobiano potencia–ángulo. Ninguna matriz de PowerFactory se usó para construir este modelo independiente; el punto de operación sí procede de su flujo de carga.

La referencia angular sigue a G02, como en la simulación nativa. La matriz independiente tiene 20 estados: primero los diez ángulos, luego las diez velocidades. A_independent_PF_state_order.csv reordena los estados a velocidad/ángulo de cada máquina, como la exportación nativa.

Diferencia de convención identificada
El modelo clásico nativo con i_speedVar=2 mantiene tensión interna constante y omite la velocidad en el cálculo del flujo de estator. Su torque eléctrico resulta proporcional a Pe, mientras que el torque mecánico sigue siendo pt/n con pt constante. Al linealizar aparece un término diagonal −P/(2HS) en las velocidades, aun con D=0. Esto se deriva de Technical Reference Synchronous Machine PF2024, secciones 6.1.2.4 y 6.5, ecuaciones 102,171,172. No es amortiguamiento debido únicamente a las conductancias de la red.

El modelo independiente reproduce esta convención documentada. Las diferencias máximas frente a PowerFactory son 8.87205e−7 1/s en autovalores, 1.01293e−7 relativo en frecuencia y 9.98635e−9 absoluto en amortiguamiento. Pasan las tolerancias del protocolo. Se obtiene un autovalor nulo, uno real negativo y nueve pares oscilatorios.

La ecuación clásica ideal de potencia (Pm−Pe)/n produce dos raíces nulas y diagonales de velocidad nulas. A_ideal_power_swing.csv conserva esa alternativa, cuya diferencia máxima de autovalores frente a la convención nativa es 0.0571162 1/s. No pasa la tolerancia de autovalores. Se conserva explícitamente esta diferencia del modelo y no se ajustan artificialmente los parámetros de PowerFactory para ocultarla.

El residual máximo de balance de potencia de Ybus es 1.70480e−7 pu, y la diferencia máxima de potencia interna inicial es 3.77678e−8 pu. La diferencia máxima elemento a elemento entre matrices independientes y nativas, con los estados alineados, es 1.16916e−7.

Reproducción: ejecutar source/advanced/independent_classical.py con Python y NumPy; acepta como argumento opcional la carpeta raíz del paquete. summary.json y eigenvalue_comparison.csv contienen las cifras sin redondear y las decisiones de aceptación por modo. machine_parameters.csv registra H, Xd′ en base 100 MVA, potencia nominal, operación y tensión interna por máquina.
