{
  "method": "Independent Ybus assembly, load admittance conversion at PF load-flow operating point, generator internal voltages behind Xdprime, Kron reduction, analytic power-angle Jacobian, NumPy eigensolver.",
  "caveat": "Independent dynamics from input model values, but operating point is the supplied PF load-flow solution. Native Amat is not used in construction. Assumes no transformer shunt or phase shift; all exported project types have zero values for those.",
  "max_power_balance_residual_pu": 1.7047951350023644e-07,
  "max_initial_machine_power_difference_pu": 3.7767771132735106e-08,
  "mechanical_convention": "Native PF: disconnected turbine power pt is constant; mechanical torque=pt/n. With i_speedVar=2 the voltage and stator flux ignore n, so electrical torque is Pe on nominal-speed base. Explicit D=0, but the linearized mechanical conversion contributes -P/(2 H S) to speed diagonals.",
  "reference": "TechRef Synchronous Machine PF2024 sections6.1.2.4 and6.5, equations102,171,172. G02 is the rotor-angle speed reference.",
  "max_eigen_difference_1_s": 8.872047541881798e-07,
  "max_frequency_relative_error": 1.0129348860224473e-07,
  "max_damping_absolute_difference": 9.986350895524465e-09,
  "acceptance_native_convention": true,
  "ideal_power_swing_comparison_max_eigen_difference_1_s": 0.05711624215344543,
  "ideal_power_swing_warning": "The textbook swing equation with (Pm-Pe)/n gives two zero roots and zero speed diagonal. Its eigenvalues differ from the native classical PowerFactory reference beyond the declared comparison tolerance. The PF model is preserved, and the documented mechanical convention is reproduced independently.",
  "max_native_amat_difference": 1.1691592201323875e-07,
  "states": 20,
  "buses_order": [
    1,
    2,
    3,
    4,
    5,
    6,
    7,
    8,
    9,
    10,
    11,
    12,
    13,
    14,
    15,
    16,
    17,
    18,
    19,
    20,
    21,
    22,
    23,
    24,
    25,
    26,
    27,
    28,
    29,
    30,
    31,
    32,
    33,
    34,
    35,
    36,
    37,
    38,
    39
  ],
  "generator_order": [
    "G 01",
    "G 02",
    "G 03",
    "G 04",
    "G 05",
    "G 06",
    "G 07",
    "G 08",
    "G 09",
    "G 10"
  ],
  "zero_modes_numpy": 1,
  "native_zero_modes": 1
}