IEEE39 nativo PowerFactory 2024, 100 MVA, 60 Hz.
Fuente de solo lectura: exportación IEEE39 PowerFactory suministrada originalmente
P/Q de carga positivos consumidos, generación positiva inyectada.
Flujos de rama positivos saliendo del extremo, ángulos en grados.
IDs deterministas desde la ruta relativa al proyecto PF.
Supuestos: secuencia positiva, pi concentrado, cargas PQ constantes.
Sin límites Q, sin ajuste automático de taps, sin promoción de referencia.
Atributo outserv ausente implica en servicio en este inventario LF.
Escala de generación ausente implica 1, pgini se multiplica por ngnum.
B1 [uS] también se verifica contra 2*pi*60*C1 [uF].
Los totales de línea redondeados por PF se cotejan con tipo por longitud.
Se utilizan los productos de tipo por longitud sin redondeo intermedio.
Controladores y composites dinámicos no intervienen en este LF.
No se afirma validación dinámica ni paridad total.

Trazabilidad por elemento:
Bus 01 | Network Model.IntPrjfolder\Network Data.IntPrjfolder\Grid.ElmNet\Bus 01.ElmTerm
  params: modelo: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Grid.ElmNet\Bus 01.ElmTerm
  type_params: None
  un_kv: ElmTerm.uknom [kV]
  params.outserv [ ]: 0
  params.uknom [kV]: 345.0
Bus 02 | Network Model.IntPrjfolder\Network Data.IntPrjfolder\Grid.ElmNet\Bus 02.ElmTerm
  params: modelo: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Grid.ElmNet\Bus 02.ElmTerm
  type_params: None
  un_kv: ElmTerm.uknom [kV]
  params.outserv [ ]: 0
  params.uknom [kV]: 345.0
Bus 03 | Network Model.IntPrjfolder\Network Data.IntPrjfolder\Grid.ElmNet\Bus 03.ElmTerm
  params: modelo: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Grid.ElmNet\Bus 03.ElmTerm
  type_params: None
  un_kv: ElmTerm.uknom [kV]
  params.outserv [ ]: 0
  params.uknom [kV]: 345.0
Bus 04 | Network Model.IntPrjfolder\Network Data.IntPrjfolder\Grid.ElmNet\Bus 04.ElmTerm
  params: modelo: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Grid.ElmNet\Bus 04.ElmTerm
  type_params: None
  un_kv: ElmTerm.uknom [kV]
  params.outserv [ ]: 0
  params.uknom [kV]: 345.0
Bus 05 | Network Model.IntPrjfolder\Network Data.IntPrjfolder\Grid.ElmNet\Bus 05.ElmTerm
  params: modelo: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Grid.ElmNet\Bus 05.ElmTerm
  type_params: None
  un_kv: ElmTerm.uknom [kV]
  params.outserv [ ]: 0
  params.uknom [kV]: 345.0
Bus 06 | Network Model.IntPrjfolder\Network Data.IntPrjfolder\Grid.ElmNet\Bus 06.ElmTerm
  params: modelo: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Grid.ElmNet\Bus 06.ElmTerm
  type_params: None
  un_kv: ElmTerm.uknom [kV]
  params.outserv [ ]: 0
  params.uknom [kV]: 345.0
Bus 07 | Network Model.IntPrjfolder\Network Data.IntPrjfolder\Grid.ElmNet\Bus 07.ElmTerm
  params: modelo: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Grid.ElmNet\Bus 07.ElmTerm
  type_params: None
  un_kv: ElmTerm.uknom [kV]
  params.outserv [ ]: 0
  params.uknom [kV]: 345.0
Bus 08 | Network Model.IntPrjfolder\Network Data.IntPrjfolder\Grid.ElmNet\Bus 08.ElmTerm
  params: modelo: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Grid.ElmNet\Bus 08.ElmTerm
  type_params: None
  un_kv: ElmTerm.uknom [kV]
  params.outserv [ ]: 0
  params.uknom [kV]: 345.0
Bus 09 | Network Model.IntPrjfolder\Network Data.IntPrjfolder\Grid.ElmNet\Bus 09.ElmTerm
  params: modelo: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Grid.ElmNet\Bus 09.ElmTerm
  type_params: None
  un_kv: ElmTerm.uknom [kV]
  params.outserv [ ]: 0
  params.uknom [kV]: 345.0
Bus 10 | Network Model.IntPrjfolder\Network Data.IntPrjfolder\Grid.ElmNet\Bus 10.ElmTerm
  params: modelo: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Grid.ElmNet\Bus 10.ElmTerm
  type_params: None
  un_kv: ElmTerm.uknom [kV]
  params.outserv [ ]: 0
  params.uknom [kV]: 345.0
Bus 11 | Network Model.IntPrjfolder\Network Data.IntPrjfolder\Grid.ElmNet\Bus 11.ElmTerm
  params: modelo: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Grid.ElmNet\Bus 11.ElmTerm
  type_params: None
  un_kv: ElmTerm.uknom [kV]
  params.outserv [ ]: 0
  params.uknom [kV]: 345.0
Bus 12 | Network Model.IntPrjfolder\Network Data.IntPrjfolder\Grid.ElmNet\Bus 12.ElmTerm
  params: modelo: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Grid.ElmNet\Bus 12.ElmTerm
  type_params: None
  un_kv: ElmTerm.uknom [kV]
  params.outserv [ ]: 0
  params.uknom [kV]: 138.0
Bus 13 | Network Model.IntPrjfolder\Network Data.IntPrjfolder\Grid.ElmNet\Bus 13.ElmTerm
  params: modelo: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Grid.ElmNet\Bus 13.ElmTerm
  type_params: None
  un_kv: ElmTerm.uknom [kV]
  params.outserv [ ]: 0
  params.uknom [kV]: 345.0
Bus 14 | Network Model.IntPrjfolder\Network Data.IntPrjfolder\Grid.ElmNet\Bus 14.ElmTerm
  params: modelo: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Grid.ElmNet\Bus 14.ElmTerm
  type_params: None
  un_kv: ElmTerm.uknom [kV]
  params.outserv [ ]: 0
  params.uknom [kV]: 345.0
Bus 15 | Network Model.IntPrjfolder\Network Data.IntPrjfolder\Grid.ElmNet\Bus 15.ElmTerm
  params: modelo: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Grid.ElmNet\Bus 15.ElmTerm
  type_params: None
  un_kv: ElmTerm.uknom [kV]
  params.outserv [ ]: 0
  params.uknom [kV]: 345.0
Bus 16 | Network Model.IntPrjfolder\Network Data.IntPrjfolder\Grid.ElmNet\Bus 16.ElmTerm
  params: modelo: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Grid.ElmNet\Bus 16.ElmTerm
  type_params: None
  un_kv: ElmTerm.uknom [kV]
  params.outserv [ ]: 0
  params.uknom [kV]: 345.0
Bus 17 | Network Model.IntPrjfolder\Network Data.IntPrjfolder\Grid.ElmNet\Bus 17.ElmTerm
  params: modelo: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Grid.ElmNet\Bus 17.ElmTerm
  type_params: None
  un_kv: ElmTerm.uknom [kV]
  params.outserv [ ]: 0
  params.uknom [kV]: 345.0
Bus 18 | Network Model.IntPrjfolder\Network Data.IntPrjfolder\Grid.ElmNet\Bus 18.ElmTerm
  params: modelo: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Grid.ElmNet\Bus 18.ElmTerm
  type_params: None
  un_kv: ElmTerm.uknom [kV]
  params.outserv [ ]: 0
  params.uknom [kV]: 345.0
Bus 22 | Network Model.IntPrjfolder\Network Data.IntPrjfolder\Grid.ElmNet\Bus 22.ElmTerm
  params: modelo: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Grid.ElmNet\Bus 22.ElmTerm
  type_params: None
  un_kv: ElmTerm.uknom [kV]
  params.outserv [ ]: 0
  params.uknom [kV]: 345.0
Bus 23 | Network Model.IntPrjfolder\Network Data.IntPrjfolder\Grid.ElmNet\Bus 23.ElmTerm
  params: modelo: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Grid.ElmNet\Bus 23.ElmTerm
  type_params: None
  un_kv: ElmTerm.uknom [kV]
  params.outserv [ ]: 0
  params.uknom [kV]: 345.0
Bus 24 | Network Model.IntPrjfolder\Network Data.IntPrjfolder\Grid.ElmNet\Bus 24.ElmTerm
  params: modelo: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Grid.ElmNet\Bus 24.ElmTerm
  type_params: None
  un_kv: ElmTerm.uknom [kV]
  params.outserv [ ]: 0
  params.uknom [kV]: 345.0
Bus 25 | Network Model.IntPrjfolder\Network Data.IntPrjfolder\Grid.ElmNet\Bus 25.ElmTerm
  params: modelo: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Grid.ElmNet\Bus 25.ElmTerm
  type_params: None
  un_kv: ElmTerm.uknom [kV]
  params.outserv [ ]: 0
  params.uknom [kV]: 345.0
Bus 26 | Network Model.IntPrjfolder\Network Data.IntPrjfolder\Grid.ElmNet\Bus 26.ElmTerm
  params: modelo: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Grid.ElmNet\Bus 26.ElmTerm
  type_params: None
  un_kv: ElmTerm.uknom [kV]
  params.outserv [ ]: 0
  params.uknom [kV]: 345.0
Bus 27 | Network Model.IntPrjfolder\Network Data.IntPrjfolder\Grid.ElmNet\Bus 27.ElmTerm
  params: modelo: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Grid.ElmNet\Bus 27.ElmTerm
  type_params: None
  un_kv: ElmTerm.uknom [kV]
  params.outserv [ ]: 0
  params.uknom [kV]: 345.0
Bus 28 | Network Model.IntPrjfolder\Network Data.IntPrjfolder\Grid.ElmNet\Bus 28.ElmTerm
  params: modelo: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Grid.ElmNet\Bus 28.ElmTerm
  type_params: None
  un_kv: ElmTerm.uknom [kV]
  params.outserv [ ]: 0
  params.uknom [kV]: 345.0
Bus 29 | Network Model.IntPrjfolder\Network Data.IntPrjfolder\Grid.ElmNet\Bus 29.ElmTerm
  params: modelo: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Grid.ElmNet\Bus 29.ElmTerm
  type_params: None
  un_kv: ElmTerm.uknom [kV]
  params.outserv [ ]: 0
  params.uknom [kV]: 345.0
Bus 31 | Network Model.IntPrjfolder\Network Data.IntPrjfolder\Grid.ElmNet\Bus 31.ElmTerm
  params: modelo: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Grid.ElmNet\Bus 31.ElmTerm
  type_params: None
  un_kv: ElmTerm.uknom [kV]
  params.outserv [ ]: 0
  params.uknom [kV]: 16.5
Bus 30 | Network Model.IntPrjfolder\Network Data.IntPrjfolder\Grid.ElmNet\Bus 30.ElmTerm
  params: modelo: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Grid.ElmNet\Bus 30.ElmTerm
  type_params: None
  un_kv: ElmTerm.uknom [kV]
  params.outserv [ ]: 0
  params.uknom [kV]: 16.5
Bus 32 | Network Model.IntPrjfolder\Network Data.IntPrjfolder\Grid.ElmNet\Bus 32.ElmTerm
  params: modelo: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Grid.ElmNet\Bus 32.ElmTerm
  type_params: None
  un_kv: ElmTerm.uknom [kV]
  params.outserv [ ]: 0
  params.uknom [kV]: 16.5
Bus 19 | Network Model.IntPrjfolder\Network Data.IntPrjfolder\Grid.ElmNet\Bus 19.ElmTerm
  params: modelo: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Grid.ElmNet\Bus 19.ElmTerm
  type_params: None
  un_kv: ElmTerm.uknom [kV]
  params.outserv [ ]: 0
  params.uknom [kV]: 345.0
Bus 20 | Network Model.IntPrjfolder\Network Data.IntPrjfolder\Grid.ElmNet\Bus 20.ElmTerm
  params: modelo: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Grid.ElmNet\Bus 20.ElmTerm
  type_params: None
  un_kv: ElmTerm.uknom [kV]
  params.outserv [ ]: 0
  params.uknom [kV]: 230.0
Bus 33 | Network Model.IntPrjfolder\Network Data.IntPrjfolder\Grid.ElmNet\Bus 33.ElmTerm
  params: modelo: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Grid.ElmNet\Bus 33.ElmTerm
  type_params: None
  un_kv: ElmTerm.uknom [kV]
  params.outserv [ ]: 0
  params.uknom [kV]: 16.5
Bus 34 | Network Model.IntPrjfolder\Network Data.IntPrjfolder\Grid.ElmNet\Bus 34.ElmTerm
  params: modelo: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Grid.ElmNet\Bus 34.ElmTerm
  type_params: None
  un_kv: ElmTerm.uknom [kV]
  params.outserv [ ]: 0
  params.uknom [kV]: 16.5
Bus 35 | Network Model.IntPrjfolder\Network Data.IntPrjfolder\Grid.ElmNet\Bus 35.ElmTerm
  params: modelo: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Grid.ElmNet\Bus 35.ElmTerm
  type_params: None
  un_kv: ElmTerm.uknom [kV]
  params.outserv [ ]: 0
  params.uknom [kV]: 16.5
Bus 36 | Network Model.IntPrjfolder\Network Data.IntPrjfolder\Grid.ElmNet\Bus 36.ElmTerm
  params: modelo: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Grid.ElmNet\Bus 36.ElmTerm
  type_params: None
  un_kv: ElmTerm.uknom [kV]
  params.outserv [ ]: 0
  params.uknom [kV]: 16.5
Bus 37 | Network Model.IntPrjfolder\Network Data.IntPrjfolder\Grid.ElmNet\Bus 37.ElmTerm
  params: modelo: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Grid.ElmNet\Bus 37.ElmTerm
  type_params: None
  un_kv: ElmTerm.uknom [kV]
  params.outserv [ ]: 0
  params.uknom [kV]: 16.5
Bus 38 | Network Model.IntPrjfolder\Network Data.IntPrjfolder\Grid.ElmNet\Bus 38.ElmTerm
  params: modelo: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Grid.ElmNet\Bus 38.ElmTerm
  type_params: None
  un_kv: ElmTerm.uknom [kV]
  params.outserv [ ]: 0
  params.uknom [kV]: 16.5
Bus 39 | Network Model.IntPrjfolder\Network Data.IntPrjfolder\Grid.ElmNet\Bus 39.ElmTerm
  params: modelo: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Grid.ElmNet\Bus 39.ElmTerm
  type_params: None
  un_kv: ElmTerm.uknom [kV]
  params.outserv [ ]: 0
  params.uknom [kV]: 345.0
Bus 21 | Network Model.IntPrjfolder\Network Data.IntPrjfolder\Grid.ElmNet\Bus 21.ElmTerm
  params: modelo: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Grid.ElmNet\Bus 21.ElmTerm
  type_params: None
  un_kv: ElmTerm.uknom [kV]
  params.outserv [ ]: 0
  params.uknom [kV]: 345.0
Line 01 - 02 | Network Model.IntPrjfolder\Network Data.IntPrjfolder\Grid.ElmNet\Line 01 - 02.ElmLne
  params: modelo: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Grid.ElmNet\Line 01 - 02.ElmLne
  type_params: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Library.IntPrjfolder\Equipment Type Library.IntPrjfolder\Line Types.IntPrjfolder\Line Type 01 - 02.TypLne
  ports: bus1 / bus2 -> StaCubic -> ElmTerm
  R1: TypLne.rline * ElmLne.dline, cotejado con ElmLne.R1
  X1: TypLne.xline * ElmLne.dline, cotejado con ElmLne.X1
  B1: TypLne.bline * ElmLne.dline, cotejado con ElmLne.B1
  G1: TypLne.gline * ElmLne.dline, cotejado con ElmLne.G1
  params.B1 [uS]: 587.0192106702489
  params.C1 [uF]: 1.5571168661117554
  params.G1 [uS]: 0.0
  params.R1 [Ohm]: 4.165875961872899
  params.X1 [Ohm]: 48.91927837210005
  params.bus1 [StaCubic]: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Grid.ElmNet\Bus 01.ElmTerm\Cub_3.StaCubic
  params.bus2 [StaCubic]: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Grid.ElmNet\Bus 02.ElmTerm\Cub_5.StaCubic
  params.dline [km]: 163.0642547607422
  params.fline [ ]: 1.0
  params.i_dist [ ]: 0
  params.i_model [ ]: 0
  params.nlnum [ ]: 1
  params.outserv [ ]: 0
  params.typ_id [TypLne,TypTow,TypGeo,TypCabsys]: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Library.IntPrjfolder\Equipment Type Library.IntPrjfolder\Line Types.IntPrjfolder\Line Type 01 - 02.TypLne
  params.f_nom_hz [Hz]: 60.0
  type_params.bline [uS/km]: 3.5999257564544678
  type_params.cline [uF/km]: 0.009549099951982498
  type_params.frnom [Hz]: 60.0
  type_params.gline [uS/km]: 0.0
  type_params.rline [Ohm/km]: 0.0255474504083395
  type_params.sline [kA]: 1.0
  type_params.xline [Ohm/km]: 0.30000001192092896
Line 02 - 03 | Network Model.IntPrjfolder\Network Data.IntPrjfolder\Grid.ElmNet\Line 02 - 03.ElmLne
  params: modelo: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Grid.ElmNet\Line 02 - 03.ElmLne
  type_params: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Library.IntPrjfolder\Equipment Type Library.IntPrjfolder\Line Types.IntPrjfolder\Line Type 02 - 03.TypLne
  ports: bus1 / bus2 -> StaCubic -> ElmTerm
  R1: TypLne.rline * ElmLne.dline, cotejado con ElmLne.R1
  X1: TypLne.xline * ElmLne.dline, cotejado con ElmLne.X1
  B1: TypLne.bline * ElmLne.dline, cotejado con ElmLne.B1
  G1: TypLne.gline * ElmLne.dline, cotejado con ElmLne.G1
  params.B1 [uS]: 216.08895184340327
  params.C1 [uF]: 0.5731937289237976
  params.G1 [uS]: 0.0
  params.R1 [Ohm]: 1.547324693760288
  params.X1 [Ohm]: 17.972775219789128
  params.bus1 [StaCubic]: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Grid.ElmNet\Bus 02.ElmTerm\Cub_4.StaCubic
  params.bus2 [StaCubic]: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Grid.ElmNet\Bus 03.ElmTerm\Cub_3.StaCubic
  params.dline [km]: 59.90924835205078
  params.fline [ ]: 1.0
  params.i_dist [ ]: 0
  params.i_model [ ]: 0
  params.nlnum [ ]: 1
  params.outserv [ ]: 0
  params.typ_id [TypLne,TypTow,TypGeo,TypCabsys]: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Library.IntPrjfolder\Equipment Type Library.IntPrjfolder\Line Types.IntPrjfolder\Line Type 02 - 03.TypLne
  params.f_nom_hz [Hz]: 60.0
  type_params.bline [uS/km]: 3.606938123703003
  type_params.cline [uF/km]: 0.009567700326442719
  type_params.frnom [Hz]: 60.0
  type_params.gline [uS/km]: 0.0
  type_params.rline [Ohm/km]: 0.025827810168266296
  type_params.sline [kA]: 1.0
  type_params.xline [Ohm/km]: 0.30000001192092896
Line 02 - 25 | Network Model.IntPrjfolder\Network Data.IntPrjfolder\Grid.ElmNet\Line 02 - 25.ElmLne
  params: modelo: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Grid.ElmNet\Line 02 - 25.ElmLne
  type_params: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Library.IntPrjfolder\Equipment Type Library.IntPrjfolder\Line Types.IntPrjfolder\Line Type 02 - 25.TypLne
  ports: bus1 / bus2 -> StaCubic -> ElmTerm
  R1: TypLne.rline * ElmLne.dline, cotejado con ElmLne.R1
  X1: TypLne.xline * ElmLne.dline, cotejado con ElmLne.X1
  B1: TypLne.bline * ElmLne.dline, cotejado con ElmLne.B1
  G1: TypLne.gline * ElmLne.dline, cotejado con ElmLne.G1
  params.B1 [uS]: 122.66276249600196
  params.C1 [uF]: 0.3253730833530426
  params.G1 [uS]: 0.0
  params.R1 [Ohm]: 8.331749577520895
  params.X1 [Ohm]: 10.23615000391601
  params.bus1 [StaCubic]: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Grid.ElmNet\Bus 02.ElmTerm\Cub_6.StaCubic
  params.bus2 [StaCubic]: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Grid.ElmNet\Bus 25.ElmTerm\Cub_5.StaCubic
  params.dline [km]: 34.12049865722656
  params.fline [ ]: 1.0
  params.i_dist [ ]: 0
  params.i_model [ ]: 0
  params.nlnum [ ]: 1
  params.outserv [ ]: 0
  params.typ_id [TypLne,TypTow,TypGeo,TypCabsys]: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Library.IntPrjfolder\Equipment Type Library.IntPrjfolder\Line Types.IntPrjfolder\Line Type 02 - 25.TypLne
  params.f_nom_hz [Hz]: 60.0
  type_params.bline [uS/km]: 3.594987392425537
  type_params.cline [uF/km]: 0.009535999968647957
  type_params.frnom [Hz]: 60.0
  type_params.gline [uS/km]: 0.0
  type_params.rline [Ohm/km]: 0.24418604373931885
  type_params.sline [kA]: 1.0
  type_params.xline [Ohm/km]: 0.30000001192092896
Line 03 - 04 | Network Model.IntPrjfolder\Network Data.IntPrjfolder\Grid.ElmNet\Line 03 - 04.ElmLne
  params: modelo: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Grid.ElmNet\Line 03 - 04.ElmLne
  type_params: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Library.IntPrjfolder\Equipment Type Library.IntPrjfolder\Line Types.IntPrjfolder\Line Type 03 - 04.TypLne
  ports: bus1 / bus2 -> StaCubic -> ElmTerm
  R1: TypLne.rline * ElmLne.dline, cotejado con ElmLne.R1
  X1: TypLne.xline * ElmLne.dline, cotejado con ElmLne.X1
  B1: TypLne.bline * ElmLne.dline, cotejado con ElmLne.B1
  G1: TypLne.gline * ElmLne.dline, cotejado con ElmLne.G1
  params.B1 [uS]: 186.01004127849592
  params.C1 [uF]: 0.4934069514274597
  params.G1 [uS]: 0.0
  params.R1 [Ohm]: 1.5473250609630895
  params.X1 [Ohm]: 25.352326446864026
  params.bus1 [StaCubic]: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Grid.ElmNet\Bus 03.ElmTerm\Cub_2.StaCubic
  params.bus2 [StaCubic]: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Grid.ElmNet\Bus 04.ElmTerm\Cub_3.StaCubic
  params.dline [km]: 84.50775146484375
  params.fline [ ]: 1.0
  params.i_dist [ ]: 0
  params.i_model [ ]: 0
  params.nlnum [ ]: 1
  params.outserv [ ]: 0
  params.typ_id [TypLne,TypTow,TypGeo,TypCabsys]: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Library.IntPrjfolder\Equipment Type Library.IntPrjfolder\Line Types.IntPrjfolder\Line Type 03 - 04.TypLne
  params.f_nom_hz [Hz]: 60.0
  type_params.bline [uS/km]: 2.2011003494262695
  type_params.cline [uF/km]: 0.0058385999873280525
  type_params.frnom [Hz]: 60.0
  type_params.gline [uS/km]: 0.0
  type_params.rline [Ohm/km]: 0.018309859558939934
  type_params.sline [kA]: 1.0
  type_params.xline [Ohm/km]: 0.30000001192092896
Line 03 - 18 | Network Model.IntPrjfolder\Network Data.IntPrjfolder\Grid.ElmNet\Line 03 - 18.ElmLne
  params: modelo: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Grid.ElmNet\Line 03 - 18.ElmLne
  type_params: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Library.IntPrjfolder\Equipment Type Library.IntPrjfolder\Line Types.IntPrjfolder\Line Type 03 - 18.TypLne
  ports: bus1 / bus2 -> StaCubic -> ElmTerm
  R1: TypLne.rline * ElmLne.dline, cotejado con ElmLne.R1
  X1: TypLne.xline * ElmLne.dline, cotejado con ElmLne.X1
  B1: TypLne.bline * ElmLne.dline, cotejado con ElmLne.B1
  G1: TypLne.gline * ElmLne.dline, cotejado con ElmLne.G1
  params.B1 [uS]: 179.6255868364442
  params.C1 [uF]: 0.4764716625213623
  params.G1 [uS]: 0.0
  params.R1 [Ohm]: 1.309274973564051
  params.X1 [Ohm]: 15.830325564953682
  params.bus1 [StaCubic]: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Grid.ElmNet\Bus 03.ElmTerm\Cub_4.StaCubic
  params.bus2 [StaCubic]: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Grid.ElmNet\Bus 18.ElmTerm\Cub_3.StaCubic
  params.dline [km]: 52.76774978637695
  params.fline [ ]: 1.0
  params.i_dist [ ]: 0
  params.i_model [ ]: 0
  params.nlnum [ ]: 1
  params.outserv [ ]: 0
  params.typ_id [TypLne,TypTow,TypGeo,TypCabsys]: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Library.IntPrjfolder\Equipment Type Library.IntPrjfolder\Line Types.IntPrjfolder\Line Type 03 - 18.TypLne
  params.f_nom_hz [Hz]: 60.0
  type_params.bline [uS/km]: 3.404078960418701
  type_params.cline [uF/km]: 0.009029599837958813
  type_params.frnom [Hz]: 60.0
  type_params.gline [uS/km]: 0.0
  type_params.rline [Ohm/km]: 0.02481202967464924
  type_params.sline [kA]: 1.0
  type_params.xline [Ohm/km]: 0.30000001192092896
Line 04 - 05 | Network Model.IntPrjfolder\Network Data.IntPrjfolder\Grid.ElmNet\Line 04 - 05.ElmLne
  params: modelo: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Grid.ElmNet\Line 04 - 05.ElmLne
  type_params: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Library.IntPrjfolder\Equipment Type Library.IntPrjfolder\Line Types.IntPrjfolder\Line Type 04 - 05.TypLne
  ports: bus1 / bus2 -> StaCubic -> ElmTerm
  R1: TypLne.rline * ElmLne.dline, cotejado con ElmLne.R1
  X1: TypLne.xline * ElmLne.dline, cotejado con ElmLne.X1
  B1: TypLne.bline * ElmLne.dline, cotejado con ElmLne.B1
  G1: TypLne.gline * ElmLne.dline, cotejado con ElmLne.G1
  params.B1 [uS]: 112.7494300342496
  params.C1 [uF]: 0.2990771532058716
  params.G1 [uS]: 0.0
  params.R1 [Ohm]: 0.9522000452756885
  params.X1 [Ohm]: 15.235200724411015
  params.bus1 [StaCubic]: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Grid.ElmNet\Bus 04.ElmTerm\Cub_4.StaCubic
  params.bus2 [StaCubic]: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Grid.ElmNet\Bus 05.ElmTerm\Cub_3.StaCubic
  params.dline [km]: 50.784000396728516
  params.fline [ ]: 1.0
  params.i_dist [ ]: 0
  params.i_model [ ]: 0
  params.nlnum [ ]: 1
  params.outserv [ ]: 0
  params.typ_id [TypLne,TypTow,TypGeo,TypCabsys]: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Library.IntPrjfolder\Equipment Type Library.IntPrjfolder\Line Types.IntPrjfolder\Line Type 04 - 05.TypLne
  params.f_nom_hz [Hz]: 60.0
  type_params.bline [uS/km]: 2.2201762199401855
  type_params.cline [uF/km]: 0.005889200139790773
  type_params.frnom [Hz]: 60.0
  type_params.gline [uS/km]: 0.0
  type_params.rline [Ohm/km]: 0.01875000074505806
  type_params.sline [kA]: 1.0
  type_params.xline [Ohm/km]: 0.30000001192092896
Line 04 - 14 | Network Model.IntPrjfolder\Network Data.IntPrjfolder\Grid.ElmNet\Line 04 - 14.ElmLne
  params: modelo: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Grid.ElmNet\Line 04 - 14.ElmLne
  type_params: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Library.IntPrjfolder\Equipment Type Library.IntPrjfolder\Line Types.IntPrjfolder\Line Type 04 - 14.TypLne
  ports: bus1 / bus2 -> StaCubic -> ElmTerm
  R1: TypLne.rline * ElmLne.dline, cotejado con ElmLne.R1
  X1: TypLne.xline * ElmLne.dline, cotejado con ElmLne.X1
  B1: TypLne.bline * ElmLne.dline, cotejado con ElmLne.B1
  G1: TypLne.gline * ElmLne.dline, cotejado con ElmLne.G1
  params.B1 [uS]: 116.10964126869749
  params.C1 [uF]: 0.3079904019832611
  params.G1 [uS]: 0.0
  params.R1 [Ohm]: 0.9521999346195642
  params.X1 [Ohm]: 15.354226150283239
  params.bus1 [StaCubic]: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Grid.ElmNet\Bus 04.ElmTerm\Cub_2.StaCubic
  params.bus2 [StaCubic]: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Grid.ElmNet\Bus 14.ElmTerm\Cub_2.StaCubic
  params.dline [km]: 51.18075180053711
  params.fline [ ]: 1.0
  params.i_dist [ ]: 0
  params.i_model [ ]: 0
  params.nlnum [ ]: 1
  params.outserv [ ]: 0
  params.typ_id [TypLne,TypTow,TypGeo,TypCabsys]: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Library.IntPrjfolder\Equipment Type Library.IntPrjfolder\Line Types.IntPrjfolder\Line Type 04 - 14.TypLne
  params.f_nom_hz [Hz]: 60.0
  type_params.bline [uS/km]: 2.2686192989349365
  type_params.cline [uF/km]: 0.006017699837684631
  type_params.frnom [Hz]: 60.0
  type_params.gline [uS/km]: 0.0
  type_params.rline [Ohm/km]: 0.018604649230837822
  type_params.sline [kA]: 1.0
  type_params.xline [Ohm/km]: 0.30000001192092896
Line 05 - 06 | Network Model.IntPrjfolder\Network Data.IntPrjfolder\Grid.ElmNet\Line 05 - 06.ElmLne
  params: modelo: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Grid.ElmNet\Line 05 - 06.ElmLne
  type_params: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Library.IntPrjfolder\Equipment Type Library.IntPrjfolder\Line Types.IntPrjfolder\Line Type 05 - 06.TypLne
  ports: bus1 / bus2 -> StaCubic -> ElmTerm
  R1: TypLne.rline * ElmLne.dline, cotejado con ElmLne.R1
  X1: TypLne.xline * ElmLne.dline, cotejado con ElmLne.X1
  B1: TypLne.bline * ElmLne.dline, cotejado con ElmLne.B1
  G1: TypLne.gline * ElmLne.dline, cotejado con ElmLne.G1
  params.B1 [uS]: 36.463041485629674
  params.C1 [uF]: 0.09672121703624725
  params.G1 [uS]: 0.0
  params.R1 [Ohm]: 0.23804997258313776
  params.X1 [Ohm]: 3.09465020079017
  params.bus1 [StaCubic]: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Grid.ElmNet\Bus 05.ElmTerm\Cub_2.StaCubic
  params.bus2 [StaCubic]: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Grid.ElmNet\Bus 06.ElmTerm\Cub_2.StaCubic
  params.dline [km]: 10.315500259399414
  params.fline [ ]: 1.0
  params.i_dist [ ]: 0
  params.i_model [ ]: 0
  params.nlnum [ ]: 1
  params.outserv [ ]: 0
  params.typ_id [TypLne,TypTow,TypGeo,TypCabsys]: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Library.IntPrjfolder\Equipment Type Library.IntPrjfolder\Line Types.IntPrjfolder\Line Type 05 - 06.TypLne
  params.f_nom_hz [Hz]: 60.0
  type_params.bline [uS/km]: 3.5347816944122314
  type_params.cline [uF/km]: 0.009376299567520618
  type_params.frnom [Hz]: 60.0
  type_params.gline [uS/km]: 0.0
  type_params.rline [Ohm/km]: 0.023076919838786125
  type_params.sline [kA]: 1.0
  type_params.xline [Ohm/km]: 0.30000001192092896
Line 05 - 08 | Network Model.IntPrjfolder\Network Data.IntPrjfolder\Grid.ElmNet\Line 05 - 08.ElmLne
  params: modelo: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Grid.ElmNet\Line 05 - 08.ElmLne
  type_params: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Library.IntPrjfolder\Equipment Type Library.IntPrjfolder\Line Types.IntPrjfolder\Line Type 05 - 08.TypLne
  ports: bus1 / bus2 -> StaCubic -> ElmTerm
  R1: TypLne.rline * ElmLne.dline, cotejado con ElmLne.R1
  X1: TypLne.xline * ElmLne.dline, cotejado con ElmLne.X1
  B1: TypLne.bline * ElmLne.dline, cotejado con ElmLne.B1
  G1: TypLne.gline * ElmLne.dline, cotejado con ElmLne.G1
  params.B1 [uS]: 124.00818133084977
  params.C1 [uF]: 0.3289419412612915
  params.G1 [uS]: 0.0
  params.R1 [Ohm]: 0.952199960901055
  params.X1 [Ohm]: 13.330800776910792
  params.bus1 [StaCubic]: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Grid.ElmNet\Bus 05.ElmTerm\Cub_1.StaCubic
  params.bus2 [StaCubic]: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Grid.ElmNet\Bus 08.ElmTerm\Cub_4.StaCubic
  params.dline [km]: 44.43600082397461
  params.fline [ ]: 1.0
  params.i_dist [ ]: 0
  params.i_model [ ]: 0
  params.nlnum [ ]: 1
  params.outserv [ ]: 0
  params.typ_id [TypLne,TypTow,TypGeo,TypCabsys]: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Library.IntPrjfolder\Equipment Type Library.IntPrjfolder\Line Types.IntPrjfolder\Line Type 05 - 08.TypLne
  params.f_nom_hz [Hz]: 60.0
  type_params.bline [uS/km]: 2.7907142639160156
  type_params.cline [uF/km]: 0.007402599789202213
  type_params.frnom [Hz]: 60.0
  type_params.gline [uS/km]: 0.0
  type_params.rline [Ohm/km]: 0.02142857015132904
  type_params.sline [kA]: 1.0
  type_params.xline [Ohm/km]: 0.30000001192092896
Line 06 - 07 | Network Model.IntPrjfolder\Network Data.IntPrjfolder\Grid.ElmNet\Line 06 - 07.ElmLne
  params: modelo: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Grid.ElmNet\Line 06 - 07.ElmLne
  type_params: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Library.IntPrjfolder\Equipment Type Library.IntPrjfolder\Line Types.IntPrjfolder\Line Type 06 - 07.TypLne
  ports: bus1 / bus2 -> StaCubic -> ElmTerm
  R1: TypLne.rline * ElmLne.dline, cotejado con ElmLne.R1
  X1: TypLne.xline * ElmLne.dline, cotejado con ElmLne.X1
  B1: TypLne.bline * ElmLne.dline, cotejado con ElmLne.B1
  G1: TypLne.gline * ElmLne.dline, cotejado con ElmLne.G1
  params.B1 [uS]: 94.93817968043186
  params.C1 [uF]: 0.2518313527107239
  params.G1 [uS]: 0.0
  params.R1 [Ohm]: 0.7141501181348815
  params.X1 [Ohm]: 10.9503002703309
  params.bus1 [StaCubic]: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Grid.ElmNet\Bus 06.ElmTerm\Cub_3.StaCubic
  params.bus2 [StaCubic]: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Grid.ElmNet\Bus 07.ElmTerm\Cub_3.StaCubic
  params.dline [km]: 36.500999450683594
  params.fline [ ]: 1.0
  params.i_dist [ ]: 0
  params.i_model [ ]: 0
  params.nlnum [ ]: 1
  params.outserv [ ]: 0
  params.typ_id [TypLne,TypTow,TypGeo,TypCabsys]: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Library.IntPrjfolder\Equipment Type Library.IntPrjfolder\Line Types.IntPrjfolder\Line Type 06 - 07.TypLne
  params.f_nom_hz [Hz]: 60.0
  type_params.bline [uS/km]: 2.6009747982025146
  type_params.cline [uF/km]: 0.006899300031363964
  type_params.frnom [Hz]: 60.0
  type_params.gline [uS/km]: 0.0
  type_params.rline [Ohm/km]: 0.019565220922231674
  type_params.sline [kA]: 1.0
  type_params.xline [Ohm/km]: 0.30000001192092896
Line 06 - 11 | Network Model.IntPrjfolder\Network Data.IntPrjfolder\Grid.ElmNet\Line 06 - 11.ElmLne
  params: modelo: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Grid.ElmNet\Line 06 - 11.ElmLne
  type_params: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Library.IntPrjfolder\Equipment Type Library.IntPrjfolder\Line Types.IntPrjfolder\Line Type 06 - 11.TypLne
  ports: bus1 / bus2 -> StaCubic -> ElmTerm
  R1: TypLne.rline * ElmLne.dline, cotejado con ElmLne.R1
  X1: TypLne.xline * ElmLne.dline, cotejado con ElmLne.X1
  B1: TypLne.bline * ElmLne.dline, cotejado con ElmLne.B1
  G1: TypLne.gline * ElmLne.dline, cotejado con ElmLne.G1
  params.B1 [uS]: 116.69873384286984
  params.C1 [uF]: 0.30955299735069275
  params.G1 [uS]: 0.0
  params.R1 [Ohm]: 0.8331751315919433
  params.X1 [Ohm]: 9.760050589245566
  params.bus1 [StaCubic]: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Grid.ElmNet\Bus 06.ElmTerm\Cub_4.StaCubic
  params.bus2 [StaCubic]: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Grid.ElmNet\Bus 11.ElmTerm\Cub_2.StaCubic
  params.dline [km]: 32.53350067138672
  params.fline [ ]: 1.0
  params.i_dist [ ]: 0
  params.i_model [ ]: 0
  params.nlnum [ ]: 1
  params.outserv [ ]: 0
  params.typ_id [TypLne,TypTow,TypGeo,TypCabsys]: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Library.IntPrjfolder\Equipment Type Library.IntPrjfolder\Line Types.IntPrjfolder\Line Type 06 - 11.TypLne
  params.f_nom_hz [Hz]: 60.0
  type_params.bline [uS/km]: 3.5870327949523926
  type_params.cline [uF/km]: 0.009514899924397469
  type_params.frnom [Hz]: 60.0
  type_params.gline [uS/km]: 0.0
  type_params.rline [Ohm/km]: 0.025609759613871574
  type_params.sline [kA]: 1.0
  type_params.xline [Ohm/km]: 0.30000001192092896
Line 07 - 08 | Network Model.IntPrjfolder\Network Data.IntPrjfolder\Grid.ElmNet\Line 07 - 08.ElmLne
  params: modelo: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Grid.ElmNet\Line 07 - 08.ElmLne
  type_params: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Library.IntPrjfolder\Equipment Type Library.IntPrjfolder\Line Types.IntPrjfolder\Line Type 07 - 08.TypLne
  ports: bus1 / bus2 -> StaCubic -> ElmTerm
  R1: TypLne.rline * ElmLne.dline, cotejado con ElmLne.R1
  X1: TypLne.xline * ElmLne.dline, cotejado con ElmLne.X1
  B1: TypLne.bline * ElmLne.dline, cotejado con ElmLne.B1
  G1: TypLne.gline * ElmLne.dline, cotejado con ElmLne.G1
  params.B1 [uS]: 65.53256813633016
  params.C1 [uF]: 0.1738305389881134
  params.G1 [uS]: 0.0
  params.R1 [Ohm]: 0.4761000560937845
  params.X1 [Ohm]: 5.47515013516545
  params.bus1 [StaCubic]: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Grid.ElmNet\Bus 07.ElmTerm\Cub_2.StaCubic
  params.bus2 [StaCubic]: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Grid.ElmNet\Bus 08.ElmTerm\Cub_3.StaCubic
  params.dline [km]: 18.250499725341797
  params.fline [ ]: 1.0
  params.i_dist [ ]: 0
  params.i_model [ ]: 0
  params.nlnum [ ]: 1
  params.outserv [ ]: 0
  params.typ_id [TypLne,TypTow,TypGeo,TypCabsys]: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Library.IntPrjfolder\Equipment Type Library.IntPrjfolder\Line Types.IntPrjfolder\Line Type 07 - 08.TypLne
  params.f_nom_hz [Hz]: 60.0
  type_params.bline [uS/km]: 3.5907273292541504
  type_params.cline [uF/km]: 0.009524700231850147
  type_params.frnom [Hz]: 60.0
  type_params.gline [uS/km]: 0.0
  type_params.rline [Ohm/km]: 0.0260869599878788
  type_params.sline [kA]: 1.0
  type_params.xline [Ohm/km]: 0.30000001192092896
Line 08 - 09 | Network Model.IntPrjfolder\Network Data.IntPrjfolder\Grid.ElmNet\Line 08 - 09.ElmLne
  params: modelo: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Grid.ElmNet\Line 08 - 09.ElmLne
  type_params: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Library.IntPrjfolder\Equipment Type Library.IntPrjfolder\Line Types.IntPrjfolder\Line Type 08 - 09.TypLne
  ports: bus1 / bus2 -> StaCubic -> ElmTerm
  R1: TypLne.rline * ElmLne.dline, cotejado con ElmLne.R1
  X1: TypLne.xline * ElmLne.dline, cotejado con ElmLne.X1
  B1: TypLne.bline * ElmLne.dline, cotejado con ElmLne.B1
  G1: TypLne.gline * ElmLne.dline, cotejado con ElmLne.G1
  params.B1 [uS]: 319.59828602457856
  params.C1 [uF]: 0.847760796546936
  params.G1 [uS]: 0.0
  params.R1 [Ohm]: 2.7375743588266346
  params.X1 [Ohm]: 43.20607624078093
  params.bus1 [StaCubic]: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Grid.ElmNet\Bus 08.ElmTerm\Cub_2.StaCubic
  params.bus2 [StaCubic]: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Grid.ElmNet\Bus 09.ElmTerm\Cub_1.StaCubic
  params.dline [km]: 144.02024841308594
  params.fline [ ]: 1.0
  params.i_dist [ ]: 0
  params.i_model [ ]: 0
  params.nlnum [ ]: 1
  params.outserv [ ]: 0
  params.typ_id [TypLne,TypTow,TypGeo,TypCabsys]: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Library.IntPrjfolder\Equipment Type Library.IntPrjfolder\Line Types.IntPrjfolder\Line Type 08 - 09.TypLne
  params.f_nom_hz [Hz]: 60.0
  type_params.bline [uS/km]: 2.219120502471924
  type_params.cline [uF/km]: 0.005886400118470192
  type_params.frnom [Hz]: 60.0
  type_params.gline [uS/km]: 0.0
  type_params.rline [Ohm/km]: 0.01900826022028923
  type_params.sline [kA]: 1.0
  type_params.xline [Ohm/km]: 0.30000001192092896
Line 10 - 11 | Network Model.IntPrjfolder\Network Data.IntPrjfolder\Grid.ElmNet\Line 10 - 11.ElmLne
  params: modelo: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Grid.ElmNet\Line 10 - 11.ElmLne
  type_params: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Library.IntPrjfolder\Equipment Type Library.IntPrjfolder\Line Types.IntPrjfolder\Line Type 10 - 11.TypLne
  ports: bus1 / bus2 -> StaCubic -> ElmTerm
  R1: TypLne.rline * ElmLne.dline, cotejado con ElmLne.R1
  X1: TypLne.xline * ElmLne.dline, cotejado con ElmLne.X1
  B1: TypLne.bline * ElmLne.dline, cotejado con ElmLne.B1
  G1: TypLne.gline * ElmLne.dline, cotejado con ElmLne.G1
  params.B1 [uS]: 61.247766053335
  params.C1 [uF]: 0.16246475279331207
  params.G1 [uS]: 0.0
  params.R1 [Ohm]: 0.4761000430443971
  params.X1 [Ohm]: 5.118075001958005
  params.bus1 [StaCubic]: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Grid.ElmNet\Bus 10.ElmTerm\Cub_4.StaCubic
  params.bus2 [StaCubic]: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Grid.ElmNet\Bus 11.ElmTerm\Cub_3.StaCubic
  params.dline [km]: 17.06024932861328
  params.fline [ ]: 1.0
  params.i_dist [ ]: 0
  params.i_model [ ]: 0
  params.nlnum [ ]: 1
  params.outserv [ ]: 0
  params.typ_id [TypLne,TypTow,TypGeo,TypCabsys]: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Library.IntPrjfolder\Equipment Type Library.IntPrjfolder\Line Types.IntPrjfolder\Line Type 10 - 11.TypLne
  params.f_nom_hz [Hz]: 60.0
  type_params.bline [uS/km]: 3.5900862216949463
  type_params.cline [uF/km]: 0.0095229996368289
  type_params.frnom [Hz]: 60.0
  type_params.gline [uS/km]: 0.0
  type_params.rline [Ohm/km]: 0.027906980365514755
  type_params.sline [kA]: 1.0
  type_params.xline [Ohm/km]: 0.30000001192092896
Line 10 - 13 | Network Model.IntPrjfolder\Network Data.IntPrjfolder\Grid.ElmNet\Line 10 - 13.ElmLne
  params: modelo: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Grid.ElmNet\Line 10 - 13.ElmLne
  type_params: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Library.IntPrjfolder\Equipment Type Library.IntPrjfolder\Line Types.IntPrjfolder\Line Type 10 - 13.TypLne
  ports: bus1 / bus2 -> StaCubic -> ElmTerm
  R1: TypLne.rline * ElmLne.dline, cotejado con ElmLne.R1
  X1: TypLne.xline * ElmLne.dline, cotejado con ElmLne.X1
  B1: TypLne.bline * ElmLne.dline, cotejado con ElmLne.B1
  G1: TypLne.gline * ElmLne.dline, cotejado con ElmLne.G1
  params.B1 [uS]: 61.247766053335
  params.C1 [uF]: 0.16246475279331207
  params.G1 [uS]: 0.0
  params.R1 [Ohm]: 0.4761000430443971
  params.X1 [Ohm]: 5.118075001958005
  params.bus1 [StaCubic]: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Grid.ElmNet\Bus 10.ElmTerm\Cub_3.StaCubic
  params.bus2 [StaCubic]: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Grid.ElmNet\Bus 13.ElmTerm\Cub_4.StaCubic
  params.dline [km]: 17.06024932861328
  params.fline [ ]: 1.0
  params.i_dist [ ]: 0
  params.i_model [ ]: 0
  params.nlnum [ ]: 1
  params.outserv [ ]: 0
  params.typ_id [TypLne,TypTow,TypGeo,TypCabsys]: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Library.IntPrjfolder\Equipment Type Library.IntPrjfolder\Line Types.IntPrjfolder\Line Type 10 - 13.TypLne
  params.f_nom_hz [Hz]: 60.0
  type_params.bline [uS/km]: 3.5900862216949463
  type_params.cline [uF/km]: 0.0095229996368289
  type_params.frnom [Hz]: 60.0
  type_params.gline [uS/km]: 0.0
  type_params.rline [Ohm/km]: 0.027906980365514755
  type_params.sline [kA]: 1.0
  type_params.xline [Ohm/km]: 0.30000001192092896
Line 13 - 14 | Network Model.IntPrjfolder\Network Data.IntPrjfolder\Grid.ElmNet\Line 13 - 14.ElmLne
  params: modelo: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Grid.ElmNet\Line 13 - 14.ElmLne
  type_params: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Library.IntPrjfolder\Equipment Type Library.IntPrjfolder\Line Types.IntPrjfolder\Line Type 13 - 14.TypLne
  ports: bus1 / bus2 -> StaCubic -> ElmTerm
  R1: TypLne.rline * ElmLne.dline, cotejado con ElmLne.R1
  X1: TypLne.xline * ElmLne.dline, cotejado con ElmLne.X1
  B1: TypLne.bline * ElmLne.dline, cotejado con ElmLne.B1
  G1: TypLne.gline * ElmLne.dline, cotejado con ElmLne.G1
  params.B1 [uS]: 144.75989471040884
  params.C1 [uF]: 0.38398754596710205
  params.G1 [uS]: 0.0
  params.R1 [Ohm]: 1.0712248919447873
  params.X1 [Ohm]: 12.021525669953235
  params.bus1 [StaCubic]: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Grid.ElmNet\Bus 13.ElmTerm\Cub_3.StaCubic
  params.bus2 [StaCubic]: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Grid.ElmNet\Bus 14.ElmTerm\Cub_5.StaCubic
  params.dline [km]: 40.07175064086914
  params.fline [ ]: 1.0
  params.i_dist [ ]: 0
  params.i_model [ ]: 0
  params.nlnum [ ]: 1
  params.outserv [ ]: 0
  params.typ_id [TypLne,TypTow,TypGeo,TypCabsys]: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Library.IntPrjfolder\Equipment Type Library.IntPrjfolder\Line Types.IntPrjfolder\Line Type 13 - 14.TypLne
  params.f_nom_hz [Hz]: 60.0
  type_params.bline [uS/km]: 3.6125173568725586
  type_params.cline [uF/km]: 0.009582499973475933
  type_params.frnom [Hz]: 60.0
  type_params.gline [uS/km]: 0.0
  type_params.rline [Ohm/km]: 0.02673267014324665
  type_params.sline [kA]: 1.0
  type_params.xline [Ohm/km]: 0.30000001192092896
Line 14 - 15 | Network Model.IntPrjfolder\Network Data.IntPrjfolder\Grid.ElmNet\Line 14 - 15.ElmLne
  params: modelo: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Grid.ElmNet\Line 14 - 15.ElmLne
  type_params: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Library.IntPrjfolder\Equipment Type Library.IntPrjfolder\Line Types.IntPrjfolder\Line Type 14 - 15.TypLne
  ports: bus1 / bus2 -> StaCubic -> ElmTerm
  R1: TypLne.rline * ElmLne.dline, cotejado con ElmLne.R1
  X1: TypLne.xline * ElmLne.dline, cotejado con ElmLne.X1
  B1: TypLne.bline * ElmLne.dline, cotejado con ElmLne.B1
  G1: TypLne.gline * ElmLne.dline, cotejado con ElmLne.G1
  params.B1 [uS]: 307.4971942645316
  params.C1 [uF]: 0.8156616687774658
  params.G1 [uS]: 0.0
  params.R1 [Ohm]: 2.1424497758619054
  params.X1 [Ohm]: 25.82842586153447
  params.bus1 [StaCubic]: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Grid.ElmNet\Bus 14.ElmTerm\Cub_4.StaCubic
  params.bus2 [StaCubic]: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Grid.ElmNet\Bus 15.ElmTerm\Cub_5.StaCubic
  params.dline [km]: 86.0947494506836
  params.fline [ ]: 1.0
  params.i_dist [ ]: 0
  params.i_model [ ]: 0
  params.nlnum [ ]: 1
  params.outserv [ ]: 0
  params.typ_id [TypLne,TypTow,TypGeo,TypCabsys]: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Library.IntPrjfolder\Equipment Type Library.IntPrjfolder\Line Types.IntPrjfolder\Line Type 14 - 15.TypLne
  params.f_nom_hz [Hz]: 60.0
  type_params.bline [uS/km]: 3.5716137886047363
  type_params.cline [uF/km]: 0.009473999962210655
  type_params.frnom [Hz]: 60.0
  type_params.gline [uS/km]: 0.0
  type_params.rline [Ohm/km]: 0.024884790182113647
  type_params.sline [kA]: 1.0
  type_params.xline [Ohm/km]: 0.30000001192092896
Line 15 - 16 | Network Model.IntPrjfolder\Network Data.IntPrjfolder\Grid.ElmNet\Line 15 - 16.ElmLne
  params: modelo: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Grid.ElmNet\Line 15 - 16.ElmLne
  type_params: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Library.IntPrjfolder\Equipment Type Library.IntPrjfolder\Line Types.IntPrjfolder\Line Type 15 - 16.TypLne
  ports: bus1 / bus2 -> StaCubic -> ElmTerm
  R1: TypLne.rline * ElmLne.dline, cotejado con ElmLne.R1
  X1: TypLne.xline * ElmLne.dline, cotejado con ElmLne.X1
  B1: TypLne.bline * ElmLne.dline, cotejado con ElmLne.B1
  G1: TypLne.gline * ElmLne.dline, cotejado con ElmLne.G1
  params.B1 [uS]: 143.6675752776955
  params.C1 [uF]: 0.38109007477760315
  params.G1 [uS]: 0.0
  params.R1 [Ohm]: 1.071224799808462
  params.X1 [Ohm]: 11.188349977666121
  params.bus1 [StaCubic]: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Grid.ElmNet\Bus 15.ElmTerm\Cub_4.StaCubic
  params.bus2 [StaCubic]: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Grid.ElmNet\Bus 16.ElmTerm\Cub_8.StaCubic
  params.dline [km]: 37.294498443603516
  params.fline [ ]: 1.0
  params.i_dist [ ]: 0
  params.i_model [ ]: 0
  params.nlnum [ ]: 1
  params.outserv [ ]: 0
  params.typ_id [TypLne,TypTow,TypGeo,TypCabsys]: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Library.IntPrjfolder\Equipment Type Library.IntPrjfolder\Line Types.IntPrjfolder\Line Type 15 - 16.TypLne
  params.f_nom_hz [Hz]: 60.0
  type_params.bline [uS/km]: 3.852245807647705
  type_params.cline [uF/km]: 0.010218399576842785
  type_params.frnom [Hz]: 60.0
  type_params.gline [uS/km]: 0.0
  type_params.rline [Ohm/km]: 0.028723400086164474
  type_params.sline [kA]: 1.0
  type_params.xline [Ohm/km]: 0.30000001192092896
Line 16 - 17 | Network Model.IntPrjfolder\Network Data.IntPrjfolder\Grid.ElmNet\Line 16 - 17.ElmLne
  params: modelo: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Grid.ElmNet\Line 16 - 17.ElmLne
  type_params: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Library.IntPrjfolder\Equipment Type Library.IntPrjfolder\Line Types.IntPrjfolder\Line Type 16 - 17.TypLne
  ports: bus1 / bus2 -> StaCubic -> ElmTerm
  R1: TypLne.rline * ElmLne.dline, cotejado con ElmLne.R1
  X1: TypLne.xline * ElmLne.dline, cotejado con ElmLne.X1
  B1: TypLne.bline * ElmLne.dline, cotejado con ElmLne.B1
  G1: TypLne.gline * ElmLne.dline, cotejado con ElmLne.G1
  params.B1 [uS]: 112.74994374319795
  params.C1 [uF]: 0.2990785241127014
  params.G1 [uS]: 0.0
  params.R1 [Ohm]: 0.8331751341987328
  params.X1 [Ohm]: 10.593225137123454
  params.bus1 [StaCubic]: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Grid.ElmNet\Bus 16.ElmTerm\Cub_7.StaCubic
  params.bus2 [StaCubic]: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Grid.ElmNet\Bus 17.ElmTerm\Cub_5.StaCubic
  params.dline [km]: 35.31074905395508
  params.fline [ ]: 1.0
  params.i_dist [ ]: 0
  params.i_model [ ]: 0
  params.nlnum [ ]: 1
  params.outserv [ ]: 0
  params.typ_id [TypLne,TypTow,TypGeo,TypCabsys]: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Library.IntPrjfolder\Equipment Type Library.IntPrjfolder\Line Types.IntPrjfolder\Line Type 16 - 17.TypLne
  params.f_nom_hz [Hz]: 60.0
  type_params.bline [uS/km]: 3.1930770874023438
  type_params.cline [uF/km]: 0.008469900116324425
  type_params.frnom [Hz]: 60.0
  type_params.gline [uS/km]: 0.0
  type_params.rline [Ohm/km]: 0.02359551005065441
  type_params.sline [kA]: 1.0
  type_params.xline [Ohm/km]: 0.30000001192092896
Line 16 - 19 | Network Model.IntPrjfolder\Network Data.IntPrjfolder\Grid.ElmNet\Line 16 - 19.ElmLne
  params: modelo: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Grid.ElmNet\Line 16 - 19.ElmLne
  type_params: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Library.IntPrjfolder\Equipment Type Library.IntPrjfolder\Line Types.IntPrjfolder\Line Type 16 - 19.TypLne
  ports: bus1 / bus2 -> StaCubic -> ElmTerm
  R1: TypLne.rline * ElmLne.dline, cotejado con ElmLne.R1
  X1: TypLne.xline * ElmLne.dline, cotejado con ElmLne.X1
  B1: TypLne.bline * ElmLne.dline, cotejado con ElmLne.B1
  G1: TypLne.gline * ElmLne.dline, cotejado con ElmLne.G1
  params.B1 [uS]: 255.4071544240378
  params.C1 [uF]: 0.6774885058403015
  params.G1 [uS]: 0.0
  params.R1 [Ohm]: 1.9043996910258159
  params.X1 [Ohm]: 23.209875647619356
  params.bus1 [StaCubic]: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Grid.ElmNet\Bus 16.ElmTerm\Cub_4.StaCubic
  params.bus2 [StaCubic]: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Grid.ElmNet\Bus 19.ElmTerm\Cub_3.StaCubic
  params.dline [km]: 77.36624908447266
  params.fline [ ]: 1.0
  params.i_dist [ ]: 0
  params.i_model [ ]: 0
  params.nlnum [ ]: 1
  params.outserv [ ]: 0
  params.typ_id [TypLne,TypTow,TypGeo,TypCabsys]: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Library.IntPrjfolder\Equipment Type Library.IntPrjfolder\Line Types.IntPrjfolder\Line Type 16 - 19.TypLne
  params.f_nom_hz [Hz]: 60.0
  type_params.bline [uS/km]: 3.3012735843658447
  type_params.cline [uF/km]: 0.008756900206208229
  type_params.frnom [Hz]: 60.0
  type_params.gline [uS/km]: 0.0
  type_params.rline [Ohm/km]: 0.02461538091301918
  type_params.sline [kA]: 1.0
  type_params.xline [Ohm/km]: 0.30000001192092896
Line 16 - 24 | Network Model.IntPrjfolder\Network Data.IntPrjfolder\Grid.ElmNet\Line 16 - 24.ElmLne
  params: modelo: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Grid.ElmNet\Line 16 - 24.ElmLne
  type_params: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Library.IntPrjfolder\Equipment Type Library.IntPrjfolder\Line Types.IntPrjfolder\Line Type 16 - 24.TypLne
  ports: bus1 / bus2 -> StaCubic -> ElmTerm
  R1: TypLne.rline * ElmLne.dline, cotejado con ElmLne.R1
  X1: TypLne.xline * ElmLne.dline, cotejado con ElmLne.X1
  B1: TypLne.bline * ElmLne.dline, cotejado con ElmLne.B1
  G1: TypLne.gline * ElmLne.dline, cotejado con ElmLne.G1
  params.B1 [uS]: 57.13112377635298
  params.C1 [uF]: 0.15154501795768738
  params.G1 [uS]: 0.0
  params.R1 [Ohm]: 0.35707506532296485
  params.X1 [Ohm]: 7.022475521662841
  params.bus1 [StaCubic]: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Grid.ElmNet\Bus 16.ElmTerm\Cub_6.StaCubic
  params.bus2 [StaCubic]: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Grid.ElmNet\Bus 24.ElmTerm\Cub_4.StaCubic
  params.dline [km]: 23.40825080871582
  params.fline [ ]: 1.0
  params.i_dist [ ]: 0
  params.i_model [ ]: 0
  params.nlnum [ ]: 1
  params.outserv [ ]: 0
  params.typ_id [TypLne,TypTow,TypGeo,TypCabsys]: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Library.IntPrjfolder\Equipment Type Library.IntPrjfolder\Line Types.IntPrjfolder\Line Type 16 - 24.TypLne
  params.f_nom_hz [Hz]: 60.0
  type_params.bline [uS/km]: 2.440640449523926
  type_params.cline [uF/km]: 0.006473999936133623
  type_params.frnom [Hz]: 60.0
  type_params.gline [uS/km]: 0.0
  type_params.rline [Ohm/km]: 0.015254239551723003
  type_params.sline [kA]: 1.0
  type_params.xline [Ohm/km]: 0.30000001192092896
Line 17 - 18 | Network Model.IntPrjfolder\Network Data.IntPrjfolder\Grid.ElmNet\Line 17 - 18.ElmLne
  params: modelo: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Grid.ElmNet\Line 17 - 18.ElmLne
  type_params: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Library.IntPrjfolder\Equipment Type Library.IntPrjfolder\Line Types.IntPrjfolder\Line Type 17 - 18.TypLne
  ports: bus1 / bus2 -> StaCubic -> ElmTerm
  R1: TypLne.rline * ElmLne.dline, cotejado con ElmLne.R1
  X1: TypLne.xline * ElmLne.dline, cotejado con ElmLne.X1
  B1: TypLne.bline * ElmLne.dline, cotejado con ElmLne.B1
  G1: TypLne.gline * ElmLne.dline, cotejado con ElmLne.G1
  params.B1 [uS]: 110.81652305553871
  params.C1 [uF]: 0.2939499616622925
  params.G1 [uS]: 0.0
  params.R1 [Ohm]: 0.8331751315919433
  params.X1 [Ohm]: 9.760050589245566
  params.bus1 [StaCubic]: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Grid.ElmNet\Bus 17.ElmTerm\Cub_1.StaCubic
  params.bus2 [StaCubic]: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Grid.ElmNet\Bus 18.ElmTerm\Cub_2.StaCubic
  params.dline [km]: 32.53350067138672
  params.fline [ ]: 1.0
  params.i_dist [ ]: 0
  params.i_model [ ]: 0
  params.nlnum [ ]: 1
  params.outserv [ ]: 0
  params.typ_id [TypLne,TypTow,TypGeo,TypCabsys]: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Library.IntPrjfolder\Equipment Type Library.IntPrjfolder\Line Types.IntPrjfolder\Line Type 17 - 18.TypLne
  params.f_nom_hz [Hz]: 60.0
  type_params.bline [uS/km]: 3.4062280654907227
  type_params.cline [uF/km]: 0.009035300463438034
  type_params.frnom [Hz]: 60.0
  type_params.gline [uS/km]: 0.0
  type_params.rline [Ohm/km]: 0.025609759613871574
  type_params.sline [kA]: 1.0
  type_params.xline [Ohm/km]: 0.30000001192092896
Line 17 - 27 | Network Model.IntPrjfolder\Network Data.IntPrjfolder\Grid.ElmNet\Line 17 - 27.ElmLne
  params: modelo: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Grid.ElmNet\Line 17 - 27.ElmLne
  type_params: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Library.IntPrjfolder\Equipment Type Library.IntPrjfolder\Line Types.IntPrjfolder\Line Type 17 - 27.TypLne
  ports: bus1 / bus2 -> StaCubic -> ElmTerm
  R1: TypLne.rline * ElmLne.dline, cotejado con ElmLne.R1
  X1: TypLne.xline * ElmLne.dline, cotejado con ElmLne.X1
  B1: TypLne.bline * ElmLne.dline, cotejado con ElmLne.B1
  G1: TypLne.gline * ElmLne.dline, cotejado con ElmLne.G1
  params.B1 [uS]: 270.195333865262
  params.C1 [uF]: 0.7167153358459473
  params.G1 [uS]: 0.0
  params.R1 [Ohm]: 1.547324808672144
  params.X1 [Ohm]: 20.59132543370424
  params.bus1 [StaCubic]: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Grid.ElmNet\Bus 17.ElmTerm\Cub_4.StaCubic
  params.bus2 [StaCubic]: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Grid.ElmNet\Bus 27.ElmTerm\Cub_3.StaCubic
  params.dline [km]: 68.63774871826172
  params.fline [ ]: 1.0
  params.i_dist [ ]: 0
  params.i_model [ ]: 0
  params.nlnum [ ]: 1
  params.outserv [ ]: 0
  params.typ_id [TypLne,TypTow,TypGeo,TypCabsys]: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Library.IntPrjfolder\Equipment Type Library.IntPrjfolder\Line Types.IntPrjfolder\Line Type 17 - 27.TypLne
  params.f_nom_hz [Hz]: 60.0
  type_params.bline [uS/km]: 3.9365413188934326
  type_params.cline [uF/km]: 0.01044199988245964
  type_params.frnom [Hz]: 60.0
  type_params.gline [uS/km]: 0.0
  type_params.rline [Ohm/km]: 0.022543350234627724
  type_params.sline [kA]: 1.0
  type_params.xline [Ohm/km]: 0.30000001192092896
Line 22 - 23 | Network Model.IntPrjfolder\Network Data.IntPrjfolder\Grid.ElmNet\Line 22 - 23.ElmLne
  params: modelo: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Grid.ElmNet\Line 22 - 23.ElmLne
  type_params: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Library.IntPrjfolder\Equipment Type Library.IntPrjfolder\Line Types.IntPrjfolder\Line Type 22 - 23.TypLne
  ports: bus1 / bus2 -> StaCubic -> ElmTerm
  R1: TypLne.rline * ElmLne.dline, cotejado con ElmLne.R1
  X1: TypLne.xline * ElmLne.dline, cotejado con ElmLne.X1
  B1: TypLne.bline * ElmLne.dline, cotejado con ElmLne.B1
  G1: TypLne.gline * ElmLne.dline, cotejado con ElmLne.G1
  params.B1 [uS]: 155.09412417073872
  params.C1 [uF]: 0.4113999307155609
  params.G1 [uS]: 0.0
  params.R1 [Ohm]: 0.7141500518381605
  params.X1 [Ohm]: 11.426400829410568
  params.bus1 [StaCubic]: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Grid.ElmNet\Bus 22.ElmTerm\Cub_2.StaCubic
  params.bus2 [StaCubic]: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Grid.ElmNet\Bus 23.ElmTerm\Cub_3.StaCubic
  params.dline [km]: 38.0880012512207
  params.fline [ ]: 1.0
  params.i_dist [ ]: 0
  params.i_model [ ]: 0
  params.nlnum [ ]: 1
  params.outserv [ ]: 0
  params.typ_id [TypLne,TypTow,TypGeo,TypCabsys]: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Library.IntPrjfolder\Equipment Type Library.IntPrjfolder\Line Types.IntPrjfolder\Line Type 22 - 23.TypLne
  params.f_nom_hz [Hz]: 60.0
  type_params.bline [uS/km]: 4.071994304656982
  type_params.cline [uF/km]: 0.010801300406455994
  type_params.frnom [Hz]: 60.0
  type_params.gline [uS/km]: 0.0
  type_params.rline [Ohm/km]: 0.01875000074505806
  type_params.sline [kA]: 1.0
  type_params.xline [Ohm/km]: 0.30000001192092896
Line 23 - 24 | Network Model.IntPrjfolder\Network Data.IntPrjfolder\Grid.ElmNet\Line 23 - 24.ElmLne
  params: modelo: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Grid.ElmNet\Line 23 - 24.ElmLne
  type_params: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Library.IntPrjfolder\Equipment Type Library.IntPrjfolder\Line Types.IntPrjfolder\Line Type 23 - 24.TypLne
  ports: bus1 / bus2 -> StaCubic -> ElmTerm
  R1: TypLne.rline * ElmLne.dline, cotejado con ElmLne.R1
  X1: TypLne.xline * ElmLne.dline, cotejado con ElmLne.X1
  B1: TypLne.bline * ElmLne.dline, cotejado con ElmLne.B1
  G1: TypLne.gline * ElmLne.dline, cotejado con ElmLne.G1
  params.B1 [uS]: 303.2997778641984
  params.C1 [uF]: 0.8045276999473572
  params.G1 [uS]: 0.0
  params.R1 [Ohm]: 2.6185496738563074
  params.X1 [Ohm]: 41.65875257089738
  params.bus1 [StaCubic]: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Grid.ElmNet\Bus 23.ElmTerm\Cub_4.StaCubic
  params.bus2 [StaCubic]: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Grid.ElmNet\Bus 24.ElmTerm\Cub_5.StaCubic
  params.dline [km]: 138.8625030517578
  params.fline [ ]: 1.0
  params.i_dist [ ]: 0
  params.i_model [ ]: 0
  params.nlnum [ ]: 1
  params.outserv [ ]: 0
  params.typ_id [TypLne,TypTow,TypGeo,TypCabsys]: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Library.IntPrjfolder\Equipment Type Library.IntPrjfolder\Line Types.IntPrjfolder\Line Type 23 - 24.TypLne
  params.f_nom_hz [Hz]: 60.0
  type_params.bline [uS/km]: 2.184173345565796
  type_params.cline [uF/km]: 0.005793699994683266
  type_params.frnom [Hz]: 60.0
  type_params.gline [uS/km]: 0.0
  type_params.rline [Ohm/km]: 0.018857140094041824
  type_params.sline [kA]: 1.0
  type_params.xline [Ohm/km]: 0.30000001192092896
Line 25 - 26 | Network Model.IntPrjfolder\Network Data.IntPrjfolder\Grid.ElmNet\Line 25 - 26.ElmLne
  params: modelo: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Grid.ElmNet\Line 25 - 26.ElmLne
  type_params: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Library.IntPrjfolder\Equipment Type Library.IntPrjfolder\Line Types.IntPrjfolder\Line Type 25 - 26.TypLne
  ports: bus1 / bus2 -> StaCubic -> ElmTerm
  R1: TypLne.rline * ElmLne.dline, cotejado con ElmLne.R1
  X1: TypLne.xline * ElmLne.dline, cotejado con ElmLne.X1
  B1: TypLne.bline * ElmLne.dline, cotejado con ElmLne.B1
  G1: TypLne.gline * ElmLne.dline, cotejado con ElmLne.G1
  params.B1 [uS]: 431.0014638108805
  params.C1 [uF]: 1.1432669162750244
  params.G1 [uS]: 0.0
  params.R1 [Ohm]: 3.808799896062567
  params.X1 [Ohm]: 38.445077516439596
  params.bus1 [StaCubic]: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Grid.ElmNet\Bus 25.ElmTerm\Cub_4.StaCubic
  params.bus2 [StaCubic]: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Grid.ElmNet\Bus 26.ElmTerm\Cub_2.StaCubic
  params.dline [km]: 128.15025329589844
  params.fline [ ]: 1.0
  params.i_dist [ ]: 0
  params.i_model [ ]: 0
  params.nlnum [ ]: 1
  params.outserv [ ]: 0
  params.typ_id [TypLne,TypTow,TypGeo,TypCabsys]: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Library.IntPrjfolder\Equipment Type Library.IntPrjfolder\Line Types.IntPrjfolder\Line Type 25 - 26.TypLne
  params.f_nom_hz [Hz]: 60.0
  type_params.bline [uS/km]: 3.363250970840454
  type_params.cline [uF/km]: 0.008921300061047077
  type_params.frnom [Hz]: 60.0
  type_params.gline [uS/km]: 0.0
  type_params.rline [Ohm/km]: 0.02972136065363884
  type_params.sline [kA]: 1.0
  type_params.xline [Ohm/km]: 0.30000001192092896
Line 26 - 27 | Network Model.IntPrjfolder\Network Data.IntPrjfolder\Grid.ElmNet\Line 26 - 27.ElmLne
  params: modelo: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Grid.ElmNet\Line 26 - 27.ElmLne
  type_params: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Library.IntPrjfolder\Equipment Type Library.IntPrjfolder\Line Types.IntPrjfolder\Line Type 26 - 27.TypLne
  ports: bus1 / bus2 -> StaCubic -> ElmTerm
  R1: TypLne.rline * ElmLne.dline, cotejado con ElmLne.R1
  X1: TypLne.xline * ElmLne.dline, cotejado con ElmLne.X1
  B1: TypLne.bline * ElmLne.dline, cotejado con ElmLne.B1
  G1: TypLne.gline * ElmLne.dline, cotejado con ElmLne.G1
  params.B1 [uS]: 201.30170478339642
  params.C1 [uF]: 0.5339693427085876
  params.G1 [uS]: 0.0
  params.R1 [Ohm]: 1.6663501284082827
  params.X1 [Ohm]: 17.496675805118684
  params.bus1 [StaCubic]: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Grid.ElmNet\Bus 26.ElmTerm\Cub_3.StaCubic
  params.bus2 [StaCubic]: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Grid.ElmNet\Bus 27.ElmTerm\Cub_2.StaCubic
  params.dline [km]: 58.32225036621094
  params.fline [ ]: 1.0
  params.i_dist [ ]: 0
  params.i_model [ ]: 0
  params.nlnum [ ]: 1
  params.outserv [ ]: 0
  params.typ_id [TypLne,TypTow,TypGeo,TypCabsys]: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Library.IntPrjfolder\Equipment Type Library.IntPrjfolder\Line Types.IntPrjfolder\Line Type 26 - 27.TypLne
  params.f_nom_hz [Hz]: 60.0
  type_params.bline [uS/km]: 3.4515421390533447
  type_params.cline [uF/km]: 0.009155499748885632
  type_params.frnom [Hz]: 60.0
  type_params.gline [uS/km]: 0.0
  type_params.rline [Ohm/km]: 0.02857143059372902
  type_params.sline [kA]: 1.0
  type_params.xline [Ohm/km]: 0.30000001192092896
Line 26 - 28 | Network Model.IntPrjfolder\Network Data.IntPrjfolder\Grid.ElmNet\Line 26 - 28.ElmLne
  params: modelo: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Grid.ElmNet\Line 26 - 28.ElmLne
  type_params: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Library.IntPrjfolder\Equipment Type Library.IntPrjfolder\Line Types.IntPrjfolder\Line Type 26 - 28.TypLne
  ports: bus1 / bus2 -> StaCubic -> ElmTerm
  R1: TypLne.rline * ElmLne.dline, cotejado con ElmLne.R1
  X1: TypLne.xline * ElmLne.dline, cotejado con ElmLne.X1
  B1: TypLne.bline * ElmLne.dline, cotejado con ElmLne.B1
  G1: TypLne.gline * ElmLne.dline, cotejado con ElmLne.G1
  params.B1 [uS]: 655.490172723079
  params.C1 [uF]: 1.7387417554855347
  params.G1 [uS]: 0.0
  params.R1 [Ohm]: 5.118074904611035
  params.X1 [Ohm]: 56.417850447410274
  params.bus1 [StaCubic]: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Grid.ElmNet\Bus 26.ElmTerm\Cub_4.StaCubic
  params.bus2 [StaCubic]: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Grid.ElmNet\Bus 28.ElmTerm\Cub_2.StaCubic
  params.dline [km]: 188.0594940185547
  params.fline [ ]: 1.0
  params.i_dist [ ]: 0
  params.i_model [ ]: 0
  params.nlnum [ ]: 1
  params.outserv [ ]: 0
  params.typ_id [TypLne,TypTow,TypGeo,TypCabsys]: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Library.IntPrjfolder\Equipment Type Library.IntPrjfolder\Line Types.IntPrjfolder\Line Type 26 - 28.TypLne
  params.f_nom_hz [Hz]: 60.0
  type_params.bline [uS/km]: 3.485546827316284
  type_params.cline [uF/km]: 0.00924570020288229
  type_params.frnom [Hz]: 60.0
  type_params.gline [uS/km]: 0.0
  type_params.rline [Ohm/km]: 0.02721519023180008
  type_params.sline [kA]: 1.0
  type_params.xline [Ohm/km]: 0.30000001192092896
Line 26 - 29 | Network Model.IntPrjfolder\Network Data.IntPrjfolder\Grid.ElmNet\Line 26 - 29.ElmLne
  params: modelo: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Grid.ElmNet\Line 26 - 29.ElmLne
  type_params: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Library.IntPrjfolder\Equipment Type Library.IntPrjfolder\Line Types.IntPrjfolder\Line Type 26 - 29.TypLne
  ports: bus1 / bus2 -> StaCubic -> ElmTerm
  R1: TypLne.rline * ElmLne.dline, cotejado con ElmLne.R1
  X1: TypLne.xline * ElmLne.dline, cotejado con ElmLne.X1
  B1: TypLne.bline * ElmLne.dline, cotejado con ElmLne.B1
  G1: TypLne.gline * ElmLne.dline, cotejado con ElmLne.G1
  params.B1 [uS]: 864.5216514542699
  params.C1 [uF]: 2.293214797973633
  params.G1 [uS]: 0.0
  params.R1 [Ohm]: 6.784424929646775
  params.X1 [Ohm]: 74.39062795601785
  params.bus1 [StaCubic]: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Grid.ElmNet\Bus 26.ElmTerm\Cub_5.StaCubic
  params.bus2 [StaCubic]: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Grid.ElmNet\Bus 29.ElmTerm\Cub_3.StaCubic
  params.dline [km]: 247.96875
  params.fline [ ]: 1.0
  params.i_dist [ ]: 0
  params.i_model [ ]: 0
  params.nlnum [ ]: 1
  params.outserv [ ]: 0
  params.typ_id [TypLne,TypTow,TypGeo,TypCabsys]: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Library.IntPrjfolder\Equipment Type Library.IntPrjfolder\Line Types.IntPrjfolder\Line Type 26 - 29.TypLne
  params.f_nom_hz [Hz]: 60.0
  type_params.bline [uS/km]: 3.4864137172698975
  type_params.cline [uF/km]: 0.009247999638319016
  type_params.frnom [Hz]: 60.0
  type_params.gline [uS/km]: 0.0
  type_params.rline [Ohm/km]: 0.02735999971628189
  type_params.sline [kA]: 1.0
  type_params.xline [Ohm/km]: 0.30000001192092896
Line 28 - 29 | Network Model.IntPrjfolder\Network Data.IntPrjfolder\Grid.ElmNet\Line 28 - 29.ElmLne
  params: modelo: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Grid.ElmNet\Line 28 - 29.ElmLne
  type_params: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Library.IntPrjfolder\Equipment Type Library.IntPrjfolder\Line Types.IntPrjfolder\Line Type 28 - 29.TypLne
  ports: bus1 / bus2 -> StaCubic -> ElmTerm
  R1: TypLne.rline * ElmLne.dline, cotejado con ElmLne.R1
  X1: TypLne.xline * ElmLne.dline, cotejado con ElmLne.X1
  B1: TypLne.bline * ElmLne.dline, cotejado con ElmLne.B1
  G1: TypLne.gline * ElmLne.dline, cotejado con ElmLne.G1
  params.B1 [uS]: 209.2004304054626
  params.C1 [uF]: 0.5549213886260986
  params.G1 [uS]: 0.0
  params.R1 [Ohm]: 1.6663500307238621
  params.X1 [Ohm]: 17.972775219789128
  params.bus1 [StaCubic]: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Grid.ElmNet\Bus 28.ElmTerm\Cub_3.StaCubic
  params.bus2 [StaCubic]: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Grid.ElmNet\Bus 29.ElmTerm\Cub_4.StaCubic
  params.dline [km]: 59.90924835205078
  params.fline [ ]: 1.0
  params.i_dist [ ]: 0
  params.i_model [ ]: 0
  params.nlnum [ ]: 1
  params.outserv [ ]: 0
  params.typ_id [TypLne,TypTow,TypGeo,TypCabsys]: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Library.IntPrjfolder\Equipment Type Library.IntPrjfolder\Line Types.IntPrjfolder\Line Type 28 - 29.TypLne
  params.f_nom_hz [Hz]: 60.0
  type_params.bline [uS/km]: 3.491955518722534
  type_params.cline [uF/km]: 0.009262699633836746
  type_params.frnom [Hz]: 60.0
  type_params.gline [uS/km]: 0.0
  type_params.rline [Ohm/km]: 0.02781457081437111
  type_params.sline [kA]: 1.0
  type_params.xline [Ohm/km]: 0.30000001192092896
Line 09 - 39 | Network Model.IntPrjfolder\Network Data.IntPrjfolder\Grid.ElmNet\Line 09 - 39.ElmLne
  params: modelo: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Grid.ElmNet\Line 09 - 39.ElmLne
  type_params: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Library.IntPrjfolder\Equipment Type Library.IntPrjfolder\Line Types.IntPrjfolder\Line Type 09 - 39.TypLne
  ports: bus1 / bus2 -> StaCubic -> ElmTerm
  R1: TypLne.rline * ElmLne.dline, cotejado con ElmLne.R1
  X1: TypLne.xline * ElmLne.dline, cotejado con ElmLne.X1
  B1: TypLne.bline * ElmLne.dline, cotejado con ElmLne.B1
  G1: TypLne.gline * ElmLne.dline, cotejado con ElmLne.G1
  params.B1 [uS]: 1008.1923131346703
  params.C1 [uF]: 2.6743133068084717
  params.G1 [uS]: 0.0
  params.R1 [Ohm]: 1.1902500103460625
  params.X1 [Ohm]: 29.75625118240714
  params.bus1 [StaCubic]: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Grid.ElmNet\Bus 09.ElmTerm\Cub_2.StaCubic
  params.bus2 [StaCubic]: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Grid.ElmNet\Bus 39.ElmTerm\Cub_4.StaCubic
  params.dline [km]: 99.1875
  params.fline [ ]: 1.0
  params.i_dist [ ]: 0
  params.i_model [ ]: 0
  params.nlnum [ ]: 1
  params.outserv [ ]: 0
  params.typ_id [TypLne,TypTow,TypGeo,TypCabsys]: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Library.IntPrjfolder\Equipment Type Library.IntPrjfolder\Line Types.IntPrjfolder\Line Type 09 - 39.TypLne
  params.f_nom_hz [Hz]: 60.0
  type_params.bline [uS/km]: 10.164509773254395
  type_params.cline [uF/km]: 0.026962200179696083
  type_params.frnom [Hz]: 60.0
  type_params.gline [uS/km]: 0.0
  type_params.rline [Ohm/km]: 0.012000000104308128
  type_params.sline [kA]: 1.0
  type_params.xline [Ohm/km]: 0.30000001192092896
Line 01 - 39 | Network Model.IntPrjfolder\Network Data.IntPrjfolder\Grid.ElmNet\Line 01 - 39.ElmLne
  params: modelo: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Grid.ElmNet\Line 01 - 39.ElmLne
  type_params: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Library.IntPrjfolder\Equipment Type Library.IntPrjfolder\Line Types.IntPrjfolder\Line Type 01 - 39.TypLne
  ports: bus1 / bus2 -> StaCubic -> ElmTerm
  R1: TypLne.rline * ElmLne.dline, cotejado con ElmLne.R1
  X1: TypLne.xline * ElmLne.dline, cotejado con ElmLne.X1
  B1: TypLne.bline * ElmLne.dline, cotejado con ElmLne.B1
  G1: TypLne.gline * ElmLne.dline, cotejado con ElmLne.G1
  params.B1 [uS]: 630.1211298108101
  params.C1 [uF]: 1.6714481115341187
  params.G1 [uS]: 0.0
  params.R1 [Ohm]: 1.1902500103460625
  params.X1 [Ohm]: 29.75625118240714
  params.bus1 [StaCubic]: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Grid.ElmNet\Bus 01.ElmTerm\Cub_2.StaCubic
  params.bus2 [StaCubic]: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Grid.ElmNet\Bus 39.ElmTerm\Cub_3.StaCubic
  params.dline [km]: 99.1875
  params.fline [ ]: 1.0
  params.i_dist [ ]: 0
  params.i_model [ ]: 0
  params.nlnum [ ]: 1
  params.outserv [ ]: 0
  params.typ_id [TypLne,TypTow,TypGeo,TypCabsys]: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Library.IntPrjfolder\Equipment Type Library.IntPrjfolder\Line Types.IntPrjfolder\Line Type 01 - 39.TypLne
  params.f_nom_hz [Hz]: 60.0
  type_params.bline [uS/km]: 6.352828025817871
  type_params.cline [uF/km]: 0.01685139909386635
  type_params.frnom [Hz]: 60.0
  type_params.gline [uS/km]: 0.0
  type_params.rline [Ohm/km]: 0.012000000104308128
  type_params.sline [kA]: 1.0
  type_params.xline [Ohm/km]: 0.30000001192092896
Line 21 - 22 | Network Model.IntPrjfolder\Network Data.IntPrjfolder\Grid.ElmNet\Line 21 - 22.ElmLne
  params: modelo: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Grid.ElmNet\Line 21 - 22.ElmLne
  type_params: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Library.IntPrjfolder\Equipment Type Library.IntPrjfolder\Line Types.IntPrjfolder\Line Type 21 - 22.TypLne
  ports: bus1 / bus2 -> StaCubic -> ElmTerm
  R1: TypLne.rline * ElmLne.dline, cotejado con ElmLne.R1
  X1: TypLne.xline * ElmLne.dline, cotejado con ElmLne.X1
  B1: TypLne.bline * ElmLne.dline, cotejado con ElmLne.B1
  G1: TypLne.gline * ElmLne.dline, cotejado con ElmLne.G1
  params.B1 [uS]: 215.50162115177955
  params.C1 [uF]: 0.5716358423233032
  params.G1 [uS]: 0.0
  params.R1 [Ohm]: 0.9522001394683173
  params.X1 [Ohm]: 16.66350011283157
  params.bus1 [StaCubic]: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Grid.ElmNet\Bus 21.ElmTerm\Cub_3.StaCubic
  params.bus2 [StaCubic]: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Grid.ElmNet\Bus 22.ElmTerm\Cub_3.StaCubic
  params.dline [km]: 55.54499816894531
  params.fline [ ]: 1.0
  params.i_dist [ ]: 0
  params.i_model [ ]: 0
  params.nlnum [ ]: 1
  params.outserv [ ]: 0
  params.typ_id [TypLne,TypTow,TypGeo,TypCabsys]: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Library.IntPrjfolder\Equipment Type Library.IntPrjfolder\Line Types.IntPrjfolder\Line Type 21 - 22.TypLne
  params.f_nom_hz [Hz]: 60.0
  type_params.bline [uS/km]: 3.8797664642333984
  type_params.cline [uF/km]: 0.010291400365531445
  type_params.frnom [Hz]: 60.0
  type_params.gline [uS/km]: 0.0
  type_params.rline [Ohm/km]: 0.01714286021888256
  type_params.sline [kA]: 1.0
  type_params.xline [Ohm/km]: 0.30000001192092896
Line 16 - 21 | Network Model.IntPrjfolder\Network Data.IntPrjfolder\Grid.ElmNet\Line 16 - 21.ElmLne
  params: modelo: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Grid.ElmNet\Line 16 - 21.ElmLne
  type_params: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Library.IntPrjfolder\Equipment Type Library.IntPrjfolder\Line Types.IntPrjfolder\Line Type 16 - 21.TypLne
  ports: bus1 / bus2 -> StaCubic -> ElmTerm
  R1: TypLne.rline * ElmLne.dline, cotejado con ElmLne.R1
  X1: TypLne.xline * ElmLne.dline, cotejado con ElmLne.X1
  B1: TypLne.bline * ElmLne.dline, cotejado con ElmLne.B1
  G1: TypLne.gline * ElmLne.dline, cotejado con ElmLne.G1
  params.B1 [uS]: 214.0727661699566
  params.C1 [uF]: 0.5678456425666809
  params.G1 [uS]: 0.0
  params.R1 [Ohm]: 0.95220010112115
  params.X1 [Ohm]: 16.068375272288904
  params.bus1 [StaCubic]: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Grid.ElmNet\Bus 16.ElmTerm\Cub_5.StaCubic
  params.bus2 [StaCubic]: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Grid.ElmNet\Bus 21.ElmTerm\Cub_2.StaCubic
  params.dline [km]: 53.561248779296875
  params.fline [ ]: 1.0
  params.i_dist [ ]: 0
  params.i_model [ ]: 0
  params.nlnum [ ]: 1
  params.outserv [ ]: 0
  params.typ_id [TypLne,TypTow,TypGeo,TypCabsys]: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Library.IntPrjfolder\Equipment Type Library.IntPrjfolder\Line Types.IntPrjfolder\Line Type 16 - 21.TypLne
  params.f_nom_hz [Hz]: 60.0
  type_params.bline [uS/km]: 3.9967844486236572
  type_params.cline [uF/km]: 0.010601799935102463
  type_params.frnom [Hz]: 60.0
  type_params.gline [uS/km]: 0.0
  type_params.rline [Ohm/km]: 0.017777780070900917
  type_params.sline [kA]: 1.0
  type_params.xline [Ohm/km]: 0.30000001192092896
Trf 02 - 30 | Network Model.IntPrjfolder\Network Data.IntPrjfolder\Grid.ElmNet\Trf 02 - 30.ElmTr2
  params: modelo: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Grid.ElmNet\Trf 02 - 30.ElmTr2
  type_params: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Library.IntPrjfolder\Equipment Type Library.IntPrjfolder\Transformer Types.IntPrjfolder\Trf Type 02 - 30 YNy0.TypTr2
  ports: bushv / buslv -> StaCubic -> ElmTerm
  transformer: TypTr2: strn[MVA], uktr[%], pcutr[kW], utrn_h/l[kV], vecgrp, nt2ag*30[deg], dutap[%], tap_side, nntap0. ElmTr2: nntap fijo, ntnum
  params.bushv [StaCubic]: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Grid.ElmNet\Bus 02.ElmTerm\Cub_1.StaCubic
  params.buslv [StaCubic]: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Grid.ElmNet\Bus 30.ElmTerm\Cub_2.StaCubic
  params.nntap [ ]: 1
  params.ntnum [ ]: 1
  params.ntrcn [ ]: 0
  params.outserv [ ]: 0
  params.typ_id [TypTr2]: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Library.IntPrjfolder\Equipment Type Library.IntPrjfolder\Transformer Types.IntPrjfolder\Trf Type 02 - 30 YNy0.TypTr2
  type_params.curmg [%]: 0.0
  type_params.dutap [%]: 2.5
  type_params.frnom [Hz]: 60.0
  type_params.itrdl [ ]: 0.5
  type_params.itrdr [ ]: 0.5
  type_params.nntap0 [ ]: 0
  type_params.nt2ag [*30deg]: 0.0
  type_params.ntpmn [ ]: -1
  type_params.ntpmx [ ]: 1
  type_params.pcutr [kW]: 0.0
  type_params.pfe [kW]: 0.0
  type_params.phitr [deg]: 0.0
  type_params.strn [MVA]: 1000.0
  type_params.tap_side [ ]: 0
  type_params.uktr [%]: 18.100000381469727
  type_params.utrn_h [kV]: 345.0
  type_params.utrn_l [kV]: 16.5
  type_params.vecgrp [ ]: YNy0
Trf 06 - 31 | Network Model.IntPrjfolder\Network Data.IntPrjfolder\Grid.ElmNet\Trf 06 - 31.ElmTr2
  params: modelo: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Grid.ElmNet\Trf 06 - 31.ElmTr2
  type_params: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Library.IntPrjfolder\Equipment Type Library.IntPrjfolder\Transformer Types.IntPrjfolder\Trf Type 06 - 31 YNy0.TypTr2
  ports: bushv / buslv -> StaCubic -> ElmTerm
  transformer: TypTr2: strn[MVA], uktr[%], pcutr[kW], utrn_h/l[kV], vecgrp, nt2ag*30[deg], dutap[%], tap_side, nntap0. ElmTr2: nntap fijo, ntnum
  params.bushv [StaCubic]: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Grid.ElmNet\Bus 06.ElmTerm\Cub_1.StaCubic
  params.buslv [StaCubic]: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Grid.ElmNet\Bus 31.ElmTerm\Cub_3.StaCubic
  params.nntap [ ]: 2
  params.ntnum [ ]: 1
  params.ntrcn [ ]: 0
  params.outserv [ ]: 0
  params.typ_id [TypTr2]: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Library.IntPrjfolder\Equipment Type Library.IntPrjfolder\Transformer Types.IntPrjfolder\Trf Type 06 - 31 YNy0.TypTr2
  type_params.curmg [%]: 0.0
  type_params.dutap [%]: 3.5
  type_params.frnom [Hz]: 60.0
  type_params.itrdl [ ]: 0.5
  type_params.itrdr [ ]: 0.5
  type_params.nntap0 [ ]: 0
  type_params.nt2ag [*30deg]: 0.0
  type_params.ntpmn [ ]: -2
  type_params.ntpmx [ ]: 2
  type_params.pcutr [kW]: 0.0
  type_params.pfe [kW]: 0.0
  type_params.phitr [deg]: 0.0
  type_params.strn [MVA]: 700.0
  type_params.tap_side [ ]: 0
  type_params.uktr [%]: 17.5
  type_params.utrn_h [kV]: 345.0
  type_params.utrn_l [kV]: 16.5
  type_params.vecgrp [ ]: YNy0
Trf 10 - 32 | Network Model.IntPrjfolder\Network Data.IntPrjfolder\Grid.ElmNet\Trf 10 - 32.ElmTr2
  params: modelo: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Grid.ElmNet\Trf 10 - 32.ElmTr2
  type_params: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Library.IntPrjfolder\Equipment Type Library.IntPrjfolder\Transformer Types.IntPrjfolder\Trf Type 10 - 32 YNy0.TypTr2
  ports: bushv / buslv -> StaCubic -> ElmTerm
  transformer: TypTr2: strn[MVA], uktr[%], pcutr[kW], utrn_h/l[kV], vecgrp, nt2ag*30[deg], dutap[%], tap_side, nntap0. ElmTr2: nntap fijo, ntnum
  params.bushv [StaCubic]: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Grid.ElmNet\Bus 10.ElmTerm\Cub_1.StaCubic
  params.buslv [StaCubic]: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Grid.ElmNet\Bus 32.ElmTerm\Cub_2.StaCubic
  params.nntap [ ]: 2
  params.ntnum [ ]: 1
  params.ntrcn [ ]: 0
  params.outserv [ ]: 0
  params.typ_id [TypTr2]: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Library.IntPrjfolder\Equipment Type Library.IntPrjfolder\Transformer Types.IntPrjfolder\Trf Type 10 - 32 YNy0.TypTr2
  type_params.curmg [%]: 0.0
  type_params.dutap [%]: 3.5
  type_params.frnom [Hz]: 60.0
  type_params.itrdl [ ]: 0.5
  type_params.itrdr [ ]: 0.5
  type_params.nntap0 [ ]: 0
  type_params.nt2ag [*30deg]: 0.0
  type_params.ntpmn [ ]: -2
  type_params.ntpmx [ ]: 2
  type_params.pcutr [kW]: 0.0
  type_params.pfe [kW]: 0.0
  type_params.phitr [deg]: 0.0
  type_params.strn [MVA]: 800.0
  type_params.tap_side [ ]: 0
  type_params.uktr [%]: 16.0
  type_params.utrn_h [kV]: 345.0
  type_params.utrn_l [kV]: 16.5
  type_params.vecgrp [ ]: YNy0
Trf 11 - 12 | Network Model.IntPrjfolder\Network Data.IntPrjfolder\Grid.ElmNet\Trf 11 - 12.ElmTr2
  params: modelo: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Grid.ElmNet\Trf 11 - 12.ElmTr2
  type_params: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Library.IntPrjfolder\Equipment Type Library.IntPrjfolder\Transformer Types.IntPrjfolder\Trf Type 11 - 12 YNy0.TypTr2
  ports: bushv / buslv -> StaCubic -> ElmTerm
  transformer: TypTr2: strn[MVA], uktr[%], pcutr[kW], utrn_h/l[kV], vecgrp, nt2ag*30[deg], dutap[%], tap_side, nntap0. ElmTr2: nntap fijo, ntnum
  params.bushv [StaCubic]: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Grid.ElmNet\Bus 11.ElmTerm\Cub_1.StaCubic
  params.buslv [StaCubic]: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Grid.ElmNet\Bus 12.ElmTerm\Cub_2.StaCubic
  params.nntap [ ]: 1
  params.ntnum [ ]: 1
  params.ntrcn [ ]: 0
  params.outserv [ ]: 0
  params.typ_id [TypTr2]: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Library.IntPrjfolder\Equipment Type Library.IntPrjfolder\Transformer Types.IntPrjfolder\Trf Type 11 - 12 YNy0.TypTr2
  type_params.curmg [%]: 0.0
  type_params.dutap [%]: 0.6000000238418579
  type_params.frnom [Hz]: 60.0
  type_params.itrdl [ ]: 0.5
  type_params.itrdr [ ]: 0.5
  type_params.nntap0 [ ]: 0
  type_params.nt2ag [*30deg]: 0.0
  type_params.ntpmn [ ]: -1
  type_params.ntpmx [ ]: 1
  type_params.pcutr [kW]: 1439.9998779296875
  type_params.pfe [kW]: 0.0
  type_params.phitr [deg]: 0.0
  type_params.strn [MVA]: 300.0
  type_params.tap_side [ ]: 1
  type_params.uktr [%]: 13.058819770812988
  type_params.utrn_h [kV]: 345.0
  type_params.utrn_l [kV]: 138.0
  type_params.vecgrp [ ]: YNy0
Trf 13 - 12 | Network Model.IntPrjfolder\Network Data.IntPrjfolder\Grid.ElmNet\Trf 13 - 12.ElmTr2
  params: modelo: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Grid.ElmNet\Trf 13 - 12.ElmTr2
  type_params: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Library.IntPrjfolder\Equipment Type Library.IntPrjfolder\Transformer Types.IntPrjfolder\Trf Type 13 - 12 YNy0.TypTr2
  ports: bushv / buslv -> StaCubic -> ElmTerm
  transformer: TypTr2: strn[MVA], uktr[%], pcutr[kW], utrn_h/l[kV], vecgrp, nt2ag*30[deg], dutap[%], tap_side, nntap0. ElmTr2: nntap fijo, ntnum
  params.bushv [StaCubic]: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Grid.ElmNet\Bus 13.ElmTerm\Cub_1.StaCubic
  params.buslv [StaCubic]: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Grid.ElmNet\Bus 12.ElmTerm\Cub_3.StaCubic
  params.nntap [ ]: 1
  params.ntnum [ ]: 1
  params.ntrcn [ ]: 0
  params.outserv [ ]: 0
  params.typ_id [TypTr2]: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Library.IntPrjfolder\Equipment Type Library.IntPrjfolder\Transformer Types.IntPrjfolder\Trf Type 13 - 12 YNy0.TypTr2
  type_params.curmg [%]: 0.0
  type_params.dutap [%]: 0.6000000238418579
  type_params.frnom [Hz]: 60.0
  type_params.itrdl [ ]: 0.5
  type_params.itrdr [ ]: 0.5
  type_params.nntap0 [ ]: 0
  type_params.nt2ag [*30deg]: 0.0
  type_params.ntpmn [ ]: -1
  type_params.ntpmx [ ]: 1
  type_params.pcutr [kW]: 1439.9998779296875
  type_params.pfe [kW]: 0.0
  type_params.phitr [deg]: 0.0
  type_params.strn [MVA]: 300.0
  type_params.tap_side [ ]: 1
  type_params.uktr [%]: 13.058819770812988
  type_params.utrn_h [kV]: 345.0
  type_params.utrn_l [kV]: 138.0
  type_params.vecgrp [ ]: YNy0
Trf 19 - 20 | Network Model.IntPrjfolder\Network Data.IntPrjfolder\Grid.ElmNet\Trf 19 - 20.ElmTr2
  params: modelo: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Grid.ElmNet\Trf 19 - 20.ElmTr2
  type_params: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Library.IntPrjfolder\Equipment Type Library.IntPrjfolder\Transformer Types.IntPrjfolder\Trf Type 19 - 20 YNy0.TypTr2
  ports: bushv / buslv -> StaCubic -> ElmTerm
  transformer: TypTr2: strn[MVA], uktr[%], pcutr[kW], utrn_h/l[kV], vecgrp, nt2ag*30[deg], dutap[%], tap_side, nntap0. ElmTr2: nntap fijo, ntnum
  params.bushv [StaCubic]: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Grid.ElmNet\Bus 19.ElmTerm\Cub_1.StaCubic
  params.buslv [StaCubic]: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Grid.ElmNet\Bus 20.ElmTerm\Cub_2.StaCubic
  params.nntap [ ]: 2
  params.ntnum [ ]: 1
  params.ntrcn [ ]: 0
  params.outserv [ ]: 0
  params.typ_id [TypTr2]: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Library.IntPrjfolder\Equipment Type Library.IntPrjfolder\Transformer Types.IntPrjfolder\Trf Type 19 - 20 YNy0.TypTr2
  type_params.curmg [%]: 0.0
  type_params.dutap [%]: 3.0
  type_params.frnom [Hz]: 60.0
  type_params.itrdl [ ]: 0.5
  type_params.itrdr [ ]: 0.5
  type_params.nntap0 [ ]: 0
  type_params.nt2ag [*30deg]: 0.0
  type_params.ntpmn [ ]: -2
  type_params.ntpmx [ ]: 2
  type_params.pcutr [kW]: 6999.99951171875
  type_params.pfe [kW]: 0.0
  type_params.phitr [deg]: 0.0
  type_params.strn [MVA]: 1000.0
  type_params.tap_side [ ]: 0
  type_params.uktr [%]: 13.817740440368652
  type_params.utrn_h [kV]: 345.0
  type_params.utrn_l [kV]: 230.0
  type_params.vecgrp [ ]: YNy0
Trf 19 - 33 | Network Model.IntPrjfolder\Network Data.IntPrjfolder\Grid.ElmNet\Trf 19 - 33.ElmTr2
  params: modelo: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Grid.ElmNet\Trf 19 - 33.ElmTr2
  type_params: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Library.IntPrjfolder\Equipment Type Library.IntPrjfolder\Transformer Types.IntPrjfolder\Trf Type 19 - 33 YNy0.TypTr2
  ports: bushv / buslv -> StaCubic -> ElmTerm
  transformer: TypTr2: strn[MVA], uktr[%], pcutr[kW], utrn_h/l[kV], vecgrp, nt2ag*30[deg], dutap[%], tap_side, nntap0. ElmTr2: nntap fijo, ntnum
  params.bushv [StaCubic]: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Grid.ElmNet\Bus 19.ElmTerm\Cub_2.StaCubic
  params.buslv [StaCubic]: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Grid.ElmNet\Bus 33.ElmTerm\Cub_2.StaCubic
  params.nntap [ ]: 2
  params.ntnum [ ]: 1
  params.ntrcn [ ]: 0
  params.outserv [ ]: 0
  params.typ_id [TypTr2]: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Library.IntPrjfolder\Equipment Type Library.IntPrjfolder\Transformer Types.IntPrjfolder\Trf Type 19 - 33 YNy0.TypTr2
  type_params.curmg [%]: 0.0
  type_params.dutap [%]: 3.5
  type_params.frnom [Hz]: 60.0
  type_params.itrdl [ ]: 0.5
  type_params.itrdr [ ]: 0.5
  type_params.nntap0 [ ]: 0
  type_params.nt2ag [*30deg]: 0.0
  type_params.ntpmn [ ]: -2
  type_params.ntpmx [ ]: 2
  type_params.pcutr [kW]: 4480.0
  type_params.pfe [kW]: 0.0
  type_params.phitr [deg]: 0.0
  type_params.strn [MVA]: 800.0
  type_params.tap_side [ ]: 0
  type_params.uktr [%]: 11.37378978729248
  type_params.utrn_h [kV]: 345.0
  type_params.utrn_l [kV]: 16.5
  type_params.vecgrp [ ]: YNy0
Trf 20 - 34 | Network Model.IntPrjfolder\Network Data.IntPrjfolder\Grid.ElmNet\Trf 20 - 34.ElmTr2
  params: modelo: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Grid.ElmNet\Trf 20 - 34.ElmTr2
  type_params: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Library.IntPrjfolder\Equipment Type Library.IntPrjfolder\Transformer Types.IntPrjfolder\Trf Type 20 - 34 YNy0.TypTr2
  ports: bushv / buslv -> StaCubic -> ElmTerm
  transformer: TypTr2: strn[MVA], uktr[%], pcutr[kW], utrn_h/l[kV], vecgrp, nt2ag*30[deg], dutap[%], tap_side, nntap0. ElmTr2: nntap fijo, ntnum
  params.bushv [StaCubic]: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Grid.ElmNet\Bus 20.ElmTerm\Cub_3.StaCubic
  params.buslv [StaCubic]: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Grid.ElmNet\Bus 34.ElmTerm\Cub_2.StaCubic
  params.nntap [ ]: 1
  params.ntnum [ ]: 2
  params.ntrcn [ ]: 0
  params.outserv [ ]: 0
  params.typ_id [TypTr2]: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Library.IntPrjfolder\Equipment Type Library.IntPrjfolder\Transformer Types.IntPrjfolder\Trf Type 20 - 34 YNy0.TypTr2
  type_params.curmg [%]: 0.0
  type_params.dutap [%]: 0.8999999761581421
  type_params.frnom [Hz]: 60.0
  type_params.itrdl [ ]: 0.5
  type_params.itrdr [ ]: 0.5
  type_params.nntap0 [ ]: 0
  type_params.nt2ag [*30deg]: 0.0
  type_params.ntpmn [ ]: -1
  type_params.ntpmx [ ]: 1
  type_params.pcutr [kW]: 1620.0
  type_params.pfe [kW]: 0.0
  type_params.phitr [deg]: 0.0
  type_params.strn [MVA]: 300.0
  type_params.tap_side [ ]: 0
  type_params.uktr [%]: 10.81348991394043
  type_params.utrn_h [kV]: 230.0
  type_params.utrn_l [kV]: 16.5
  type_params.vecgrp [ ]: YNy0
Trf 22 - 35 | Network Model.IntPrjfolder\Network Data.IntPrjfolder\Grid.ElmNet\Trf 22 - 35.ElmTr2
  params: modelo: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Grid.ElmNet\Trf 22 - 35.ElmTr2
  type_params: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Library.IntPrjfolder\Equipment Type Library.IntPrjfolder\Transformer Types.IntPrjfolder\Trf Type 22 - 35 YNy0.TypTr2
  ports: bushv / buslv -> StaCubic -> ElmTerm
  transformer: TypTr2: strn[MVA], uktr[%], pcutr[kW], utrn_h/l[kV], vecgrp, nt2ag*30[deg], dutap[%], tap_side, nntap0. ElmTr2: nntap fijo, ntnum
  params.bushv [StaCubic]: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Grid.ElmNet\Bus 22.ElmTerm\Cub_1.StaCubic
  params.buslv [StaCubic]: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Grid.ElmNet\Bus 35.ElmTerm\Cub_2.StaCubic
  params.nntap [ ]: 1
  params.ntnum [ ]: 1
  params.ntrcn [ ]: 0
  params.outserv [ ]: 0
  params.typ_id [TypTr2]: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Library.IntPrjfolder\Equipment Type Library.IntPrjfolder\Transformer Types.IntPrjfolder\Trf Type 22 - 35 YNy0.TypTr2
  type_params.curmg [%]: 0.0
  type_params.dutap [%]: 2.5
  type_params.frnom [Hz]: 60.0
  type_params.itrdl [ ]: 0.5
  type_params.itrdr [ ]: 0.5
  type_params.nntap0 [ ]: 0
  type_params.nt2ag [*30deg]: 0.0
  type_params.ntpmn [ ]: -1
  type_params.ntpmx [ ]: 1
  type_params.pcutr [kW]: 0.0
  type_params.pfe [kW]: 0.0
  type_params.phitr [deg]: 0.0
  type_params.strn [MVA]: 800.0
  type_params.tap_side [ ]: 0
  type_params.uktr [%]: 11.4399995803833
  type_params.utrn_h [kV]: 345.0
  type_params.utrn_l [kV]: 16.5
  type_params.vecgrp [ ]: YNy0
Trf 23 - 36 | Network Model.IntPrjfolder\Network Data.IntPrjfolder\Grid.ElmNet\Trf 23 - 36.ElmTr2
  params: modelo: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Grid.ElmNet\Trf 23 - 36.ElmTr2
  type_params: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Library.IntPrjfolder\Equipment Type Library.IntPrjfolder\Transformer Types.IntPrjfolder\Trf Type 23 - 36 YNy0.TypTr2
  ports: bushv / buslv -> StaCubic -> ElmTerm
  transformer: TypTr2: strn[MVA], uktr[%], pcutr[kW], utrn_h/l[kV], vecgrp, nt2ag*30[deg], dutap[%], tap_side, nntap0. ElmTr2: nntap fijo, ntnum
  params.bushv [StaCubic]: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Grid.ElmNet\Bus 23.ElmTerm\Cub_1.StaCubic
  params.buslv [StaCubic]: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Grid.ElmNet\Bus 36.ElmTerm\Cub_2.StaCubic
  params.nntap [ ]: 0
  params.ntnum [ ]: 1
  params.ntrcn [ ]: 0
  params.outserv [ ]: 0
  params.typ_id [TypTr2]: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Library.IntPrjfolder\Equipment Type Library.IntPrjfolder\Transformer Types.IntPrjfolder\Trf Type 23 - 36 YNy0.TypTr2
  type_params.curmg [%]: 0.0
  type_params.dutap [%]: 0.0
  type_params.frnom [Hz]: 60.0
  type_params.itrdl [ ]: 0.5
  type_params.itrdr [ ]: 0.5
  type_params.nntap0 [ ]: 0
  type_params.nt2ag [*30deg]: 0.0
  type_params.ntpmn [ ]: 0
  type_params.ntpmx [ ]: 0
  type_params.pcutr [kW]: 2449.999755859375
  type_params.pfe [kW]: 0.0
  type_params.phitr [deg]: 0.0
  type_params.strn [MVA]: 700.0
  type_params.tap_side [ ]: 0
  type_params.uktr [%]: 19.04322052001953
  type_params.utrn_h [kV]: 345.0
  type_params.utrn_l [kV]: 16.5
  type_params.vecgrp [ ]: YNy0
Trf 25 - 37 | Network Model.IntPrjfolder\Network Data.IntPrjfolder\Grid.ElmNet\Trf 25 - 37.ElmTr2
  params: modelo: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Grid.ElmNet\Trf 25 - 37.ElmTr2
  type_params: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Library.IntPrjfolder\Equipment Type Library.IntPrjfolder\Transformer Types.IntPrjfolder\Trf Type 25 - 37 YNy0.TypTr2
  ports: bushv / buslv -> StaCubic -> ElmTerm
  transformer: TypTr2: strn[MVA], uktr[%], pcutr[kW], utrn_h/l[kV], vecgrp, nt2ag*30[deg], dutap[%], tap_side, nntap0. ElmTr2: nntap fijo, ntnum
  params.bushv [StaCubic]: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Grid.ElmNet\Bus 25.ElmTerm\Cub_2.StaCubic
  params.buslv [StaCubic]: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Grid.ElmNet\Bus 37.ElmTerm\Cub_2.StaCubic
  params.nntap [ ]: 1
  params.ntnum [ ]: 1
  params.ntrcn [ ]: 0
  params.outserv [ ]: 0
  params.typ_id [TypTr2]: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Library.IntPrjfolder\Equipment Type Library.IntPrjfolder\Transformer Types.IntPrjfolder\Trf Type 25 - 37 YNy0.TypTr2
  type_params.curmg [%]: 0.0
  type_params.dutap [%]: 2.5
  type_params.frnom [Hz]: 60.0
  type_params.itrdl [ ]: 0.5
  type_params.itrdr [ ]: 0.5
  type_params.nntap0 [ ]: 0
  type_params.nt2ag [*30deg]: 0.0
  type_params.ntpmn [ ]: -1
  type_params.ntpmx [ ]: 1
  type_params.pcutr [kW]: 2939.999755859375
  type_params.pfe [kW]: 0.0
  type_params.phitr [deg]: 0.0
  type_params.strn [MVA]: 700.0
  type_params.tap_side [ ]: 0
  type_params.uktr [%]: 16.24542999267578
  type_params.utrn_h [kV]: 345.0
  type_params.utrn_l [kV]: 16.5
  type_params.vecgrp [ ]: YNy0
Trf 29 - 38 | Network Model.IntPrjfolder\Network Data.IntPrjfolder\Grid.ElmNet\Trf 29 - 38.ElmTr2
  params: modelo: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Grid.ElmNet\Trf 29 - 38.ElmTr2
  type_params: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Library.IntPrjfolder\Equipment Type Library.IntPrjfolder\Transformer Types.IntPrjfolder\Trf Type 29 - 38 YNy0.TypTr2
  ports: bushv / buslv -> StaCubic -> ElmTerm
  transformer: TypTr2: strn[MVA], uktr[%], pcutr[kW], utrn_h/l[kV], vecgrp, nt2ag*30[deg], dutap[%], tap_side, nntap0. ElmTr2: nntap fijo, ntnum
  params.bushv [StaCubic]: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Grid.ElmNet\Bus 29.ElmTerm\Cub_2.StaCubic
  params.buslv [StaCubic]: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Grid.ElmNet\Bus 38.ElmTerm\Cub_2.StaCubic
  params.nntap [ ]: 1
  params.ntnum [ ]: 1
  params.ntrcn [ ]: 0
  params.outserv [ ]: 0
  params.typ_id [TypTr2]: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Library.IntPrjfolder\Equipment Type Library.IntPrjfolder\Transformer Types.IntPrjfolder\Trf Type 29 - 38 YNy0.TypTr2
  type_params.curmg [%]: 0.0
  type_params.dutap [%]: 2.5
  type_params.frnom [Hz]: 60.0
  type_params.itrdl [ ]: 0.5
  type_params.itrdr [ ]: 0.5
  type_params.nntap0 [ ]: 0
  type_params.nt2ag [*30deg]: 0.0
  type_params.ntpmn [ ]: -1
  type_params.ntpmx [ ]: 1
  type_params.pcutr [kW]: 8000.0
  type_params.pfe [kW]: 0.0
  type_params.phitr [deg]: 0.0
  type_params.strn [MVA]: 1000.0
  type_params.tap_side [ ]: 0
  type_params.uktr [%]: 15.620499610900879
  type_params.utrn_h [kV]: 345.0
  type_params.utrn_l [kV]: 16.5
  type_params.vecgrp [ ]: YNy0
Load 03 | Network Model.IntPrjfolder\Network Data.IntPrjfolder\Grid.ElmNet\Load 03.ElmLod
  params: modelo: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Grid.ElmNet\Load 03.ElmLod
  type_params: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Library.IntPrjfolder\Equipment Type Library.IntPrjfolder\Load Types.IntPrjfolder\General Load Type.TypLod
  load_pq: E39-LF-01/loads.csv: P_MW, Q_Mvar efectivos, scale0 normalizado a 1, originales en native_params
  params.bus1 [StaCubic]: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Grid.ElmNet\Bus 03.ElmTerm\Cub_1.StaCubic
  params.outserv [ ]: 0
  params.plini [MW]: 322.00000000000006
  params.qlini [Mvar]: 2.4000000953674245
  params.scale0 [ ]: 1.0
  params.typ_id [TypLod,TypLodind,TypLodwecc]: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Library.IntPrjfolder\Equipment Type Library.IntPrjfolder\Load Types.IntPrjfolder\General Load Type.TypLod
Load 04 | Network Model.IntPrjfolder\Network Data.IntPrjfolder\Grid.ElmNet\Load 04.ElmLod
  params: modelo: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Grid.ElmNet\Load 04.ElmLod
  type_params: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Library.IntPrjfolder\Equipment Type Library.IntPrjfolder\Load Types.IntPrjfolder\General Load Type.TypLod
  load_pq: E39-LF-01/loads.csv: P_MW, Q_Mvar efectivos, scale0 normalizado a 1, originales en native_params
  params.bus1 [StaCubic]: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Grid.ElmNet\Bus 04.ElmTerm\Cub_1.StaCubic
  params.outserv [ ]: 0
  params.plini [MW]: 500.0
  params.qlini [Mvar]: 184.0
  params.scale0 [ ]: 1.0
  params.typ_id [TypLod,TypLodind,TypLodwecc]: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Library.IntPrjfolder\Equipment Type Library.IntPrjfolder\Load Types.IntPrjfolder\General Load Type.TypLod
Load 07 | Network Model.IntPrjfolder\Network Data.IntPrjfolder\Grid.ElmNet\Load 07.ElmLod
  params: modelo: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Grid.ElmNet\Load 07.ElmLod
  type_params: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Library.IntPrjfolder\Equipment Type Library.IntPrjfolder\Load Types.IntPrjfolder\General Load Type.TypLod
  load_pq: E39-LF-01/loads.csv: P_MW, Q_Mvar efectivos, scale0 normalizado a 1, originales en native_params
  params.bus1 [StaCubic]: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Grid.ElmNet\Bus 07.ElmTerm\Cub_1.StaCubic
  params.outserv [ ]: 0
  params.plini [MW]: 233.80000305175784
  params.qlini [Mvar]: 84.00000000000001
  params.scale0 [ ]: 1.0
  params.typ_id [TypLod,TypLodind,TypLodwecc]: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Library.IntPrjfolder\Equipment Type Library.IntPrjfolder\Load Types.IntPrjfolder\General Load Type.TypLod
Load 08 | Network Model.IntPrjfolder\Network Data.IntPrjfolder\Grid.ElmNet\Load 08.ElmLod
  params: modelo: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Grid.ElmNet\Load 08.ElmLod
  type_params: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Library.IntPrjfolder\Equipment Type Library.IntPrjfolder\Load Types.IntPrjfolder\General Load Type.TypLod
  load_pq: E39-LF-01/loads.csv: P_MW, Q_Mvar efectivos, scale0 normalizado a 1, originales en native_params
  params.bus1 [StaCubic]: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Grid.ElmNet\Bus 08.ElmTerm\Cub_1.StaCubic
  params.outserv [ ]: 0
  params.plini [MW]: 521.9999999999999
  params.qlini [Mvar]: 175.99999999999994
  params.scale0 [ ]: 1.0
  params.typ_id [TypLod,TypLodind,TypLodwecc]: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Library.IntPrjfolder\Equipment Type Library.IntPrjfolder\Load Types.IntPrjfolder\General Load Type.TypLod
Load 12 | Network Model.IntPrjfolder\Network Data.IntPrjfolder\Grid.ElmNet\Load 12.ElmLod
  params: modelo: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Grid.ElmNet\Load 12.ElmLod
  type_params: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Library.IntPrjfolder\Equipment Type Library.IntPrjfolder\Load Types.IntPrjfolder\General Load Type.TypLod
  load_pq: E39-LF-01/loads.csv: P_MW, Q_Mvar efectivos, scale0 normalizado a 1, originales en native_params
  params.bus1 [StaCubic]: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Grid.ElmNet\Bus 12.ElmTerm\Cub_1.StaCubic
  params.outserv [ ]: 0
  params.plini [MW]: 7.499999999999999
  params.qlini [Mvar]: 87.99999999999999
  params.scale0 [ ]: 1.0
  params.typ_id [TypLod,TypLodind,TypLodwecc]: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Library.IntPrjfolder\Equipment Type Library.IntPrjfolder\Load Types.IntPrjfolder\General Load Type.TypLod
Load 15 | Network Model.IntPrjfolder\Network Data.IntPrjfolder\Grid.ElmNet\Load 15.ElmLod
  params: modelo: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Grid.ElmNet\Load 15.ElmLod
  type_params: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Library.IntPrjfolder\Equipment Type Library.IntPrjfolder\Load Types.IntPrjfolder\General Load Type.TypLod
  load_pq: E39-LF-01/loads.csv: P_MW, Q_Mvar efectivos, scale0 normalizado a 1, originales en native_params
  params.bus1 [StaCubic]: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Grid.ElmNet\Bus 15.ElmTerm\Cub_1.StaCubic
  params.outserv [ ]: 0
  params.plini [MW]: 320.0
  params.qlini [Mvar]: 153.00000000000003
  params.scale0 [ ]: 1.0
  params.typ_id [TypLod,TypLodind,TypLodwecc]: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Library.IntPrjfolder\Equipment Type Library.IntPrjfolder\Load Types.IntPrjfolder\General Load Type.TypLod
Load 16 | Network Model.IntPrjfolder\Network Data.IntPrjfolder\Grid.ElmNet\Load 16.ElmLod
  params: modelo: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Grid.ElmNet\Load 16.ElmLod
  type_params: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Library.IntPrjfolder\Equipment Type Library.IntPrjfolder\Load Types.IntPrjfolder\General Load Type.TypLod
  load_pq: E39-LF-01/loads.csv: P_MW, Q_Mvar efectivos, scale0 normalizado a 1, originales en native_params
  params.bus1 [StaCubic]: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Grid.ElmNet\Bus 16.ElmTerm\Cub_1.StaCubic
  params.outserv [ ]: 0
  params.plini [MW]: 328.99999999999994
  params.qlini [Mvar]: 32.29999923706054
  params.scale0 [ ]: 1.0
  params.typ_id [TypLod,TypLodind,TypLodwecc]: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Library.IntPrjfolder\Equipment Type Library.IntPrjfolder\Load Types.IntPrjfolder\General Load Type.TypLod
Load 18 | Network Model.IntPrjfolder\Network Data.IntPrjfolder\Grid.ElmNet\Load 18.ElmLod
  params: modelo: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Grid.ElmNet\Load 18.ElmLod
  type_params: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Library.IntPrjfolder\Equipment Type Library.IntPrjfolder\Load Types.IntPrjfolder\General Load Type.TypLod
  load_pq: E39-LF-01/loads.csv: P_MW, Q_Mvar efectivos, scale0 normalizado a 1, originales en native_params
  params.bus1 [StaCubic]: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Grid.ElmNet\Bus 18.ElmTerm\Cub_1.StaCubic
  params.outserv [ ]: 0
  params.plini [MW]: 157.99999999999997
  params.qlini [Mvar]: 30.000000000000004
  params.scale0 [ ]: 1.0
  params.typ_id [TypLod,TypLodind,TypLodwecc]: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Library.IntPrjfolder\Equipment Type Library.IntPrjfolder\Load Types.IntPrjfolder\General Load Type.TypLod
Load 23 | Network Model.IntPrjfolder\Network Data.IntPrjfolder\Grid.ElmNet\Load 23.ElmLod
  params: modelo: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Grid.ElmNet\Load 23.ElmLod
  type_params: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Library.IntPrjfolder\Equipment Type Library.IntPrjfolder\Load Types.IntPrjfolder\General Load Type.TypLod
  load_pq: E39-LF-01/loads.csv: P_MW, Q_Mvar efectivos, scale0 normalizado a 1, originales en native_params
  params.bus1 [StaCubic]: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Grid.ElmNet\Bus 23.ElmTerm\Cub_5.StaCubic
  params.outserv [ ]: 0
  params.plini [MW]: 247.5
  params.qlini [Mvar]: 84.5999984741211
  params.scale0 [ ]: 1.0
  params.typ_id [TypLod,TypLodind,TypLodwecc]: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Library.IntPrjfolder\Equipment Type Library.IntPrjfolder\Load Types.IntPrjfolder\General Load Type.TypLod
Load 24 | Network Model.IntPrjfolder\Network Data.IntPrjfolder\Grid.ElmNet\Load 24.ElmLod
  params: modelo: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Grid.ElmNet\Load 24.ElmLod
  type_params: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Library.IntPrjfolder\Equipment Type Library.IntPrjfolder\Load Types.IntPrjfolder\General Load Type.TypLod
  load_pq: E39-LF-01/loads.csv: P_MW, Q_Mvar efectivos, scale0 normalizado a 1, originales en native_params
  params.bus1 [StaCubic]: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Grid.ElmNet\Bus 24.ElmTerm\Cub_1.StaCubic
  params.outserv [ ]: 0
  params.plini [MW]: 308.60000610351557
  params.qlini [Mvar]: -92.19999694824216
  params.scale0 [ ]: 1.0
  params.typ_id [TypLod,TypLodind,TypLodwecc]: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Library.IntPrjfolder\Equipment Type Library.IntPrjfolder\Load Types.IntPrjfolder\General Load Type.TypLod
Load 25 | Network Model.IntPrjfolder\Network Data.IntPrjfolder\Grid.ElmNet\Load 25.ElmLod
  params: modelo: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Grid.ElmNet\Load 25.ElmLod
  type_params: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Library.IntPrjfolder\Equipment Type Library.IntPrjfolder\Load Types.IntPrjfolder\General Load Type.TypLod
  load_pq: E39-LF-01/loads.csv: P_MW, Q_Mvar efectivos, scale0 normalizado a 1, originales en native_params
  params.bus1 [StaCubic]: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Grid.ElmNet\Bus 25.ElmTerm\Cub_1.StaCubic
  params.outserv [ ]: 0
  params.plini [MW]: 224.0
  params.qlini [Mvar]: 47.20000076293945
  params.scale0 [ ]: 1.0
  params.typ_id [TypLod,TypLodind,TypLodwecc]: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Library.IntPrjfolder\Equipment Type Library.IntPrjfolder\Load Types.IntPrjfolder\General Load Type.TypLod
Load 26 | Network Model.IntPrjfolder\Network Data.IntPrjfolder\Grid.ElmNet\Load 26.ElmLod
  params: modelo: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Grid.ElmNet\Load 26.ElmLod
  type_params: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Library.IntPrjfolder\Equipment Type Library.IntPrjfolder\Load Types.IntPrjfolder\General Load Type.TypLod
  load_pq: E39-LF-01/loads.csv: P_MW, Q_Mvar efectivos, scale0 normalizado a 1, originales en native_params
  params.bus1 [StaCubic]: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Grid.ElmNet\Bus 26.ElmTerm\Cub_1.StaCubic
  params.outserv [ ]: 0
  params.plini [MW]: 139.0
  params.qlini [Mvar]: 17.0
  params.scale0 [ ]: 1.0
  params.typ_id [TypLod,TypLodind,TypLodwecc]: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Library.IntPrjfolder\Equipment Type Library.IntPrjfolder\Load Types.IntPrjfolder\General Load Type.TypLod
Load 27 | Network Model.IntPrjfolder\Network Data.IntPrjfolder\Grid.ElmNet\Load 27.ElmLod
  params: modelo: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Grid.ElmNet\Load 27.ElmLod
  type_params: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Library.IntPrjfolder\Equipment Type Library.IntPrjfolder\Load Types.IntPrjfolder\General Load Type.TypLod
  load_pq: E39-LF-01/loads.csv: P_MW, Q_Mvar efectivos, scale0 normalizado a 1, originales en native_params
  params.bus1 [StaCubic]: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Grid.ElmNet\Bus 27.ElmTerm\Cub_1.StaCubic
  params.outserv [ ]: 0
  params.plini [MW]: 281.0
  params.qlini [Mvar]: 75.5
  params.scale0 [ ]: 1.0
  params.typ_id [TypLod,TypLodind,TypLodwecc]: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Library.IntPrjfolder\Equipment Type Library.IntPrjfolder\Load Types.IntPrjfolder\General Load Type.TypLod
Load 28 | Network Model.IntPrjfolder\Network Data.IntPrjfolder\Grid.ElmNet\Load 28.ElmLod
  params: modelo: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Grid.ElmNet\Load 28.ElmLod
  type_params: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Library.IntPrjfolder\Equipment Type Library.IntPrjfolder\Load Types.IntPrjfolder\General Load Type.TypLod
  load_pq: E39-LF-01/loads.csv: P_MW, Q_Mvar efectivos, scale0 normalizado a 1, originales en native_params
  params.bus1 [StaCubic]: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Grid.ElmNet\Bus 28.ElmTerm\Cub_1.StaCubic
  params.outserv [ ]: 0
  params.plini [MW]: 205.99999999999997
  params.qlini [Mvar]: 27.60000038146972
  params.scale0 [ ]: 1.0
  params.typ_id [TypLod,TypLodind,TypLodwecc]: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Library.IntPrjfolder\Equipment Type Library.IntPrjfolder\Load Types.IntPrjfolder\General Load Type.TypLod
Load 29 | Network Model.IntPrjfolder\Network Data.IntPrjfolder\Grid.ElmNet\Load 29.ElmLod
  params: modelo: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Grid.ElmNet\Load 29.ElmLod
  type_params: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Library.IntPrjfolder\Equipment Type Library.IntPrjfolder\Load Types.IntPrjfolder\General Load Type.TypLod
  load_pq: E39-LF-01/loads.csv: P_MW, Q_Mvar efectivos, scale0 normalizado a 1, originales en native_params
  params.bus1 [StaCubic]: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Grid.ElmNet\Bus 29.ElmTerm\Cub_1.StaCubic
  params.outserv [ ]: 0
  params.plini [MW]: 283.49999999999994
  params.qlini [Mvar]: 26.89999961853027
  params.scale0 [ ]: 1.0
  params.typ_id [TypLod,TypLodind,TypLodwecc]: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Library.IntPrjfolder\Equipment Type Library.IntPrjfolder\Load Types.IntPrjfolder\General Load Type.TypLod
Load 31 | Network Model.IntPrjfolder\Network Data.IntPrjfolder\Grid.ElmNet\Load 31.ElmLod
  params: modelo: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Grid.ElmNet\Load 31.ElmLod
  type_params: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Library.IntPrjfolder\Equipment Type Library.IntPrjfolder\Load Types.IntPrjfolder\General Load Type.TypLod
  load_pq: E39-LF-01/loads.csv: P_MW, Q_Mvar efectivos, scale0 normalizado a 1, originales en native_params
  params.bus1 [StaCubic]: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Grid.ElmNet\Bus 31.ElmTerm\Cub_2.StaCubic
  params.outserv [ ]: 0
  params.plini [MW]: 9.199999809265137
  params.qlini [Mvar]: 4.599999904632568
  params.scale0 [ ]: 1.0
  params.typ_id [TypLod,TypLodind,TypLodwecc]: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Library.IntPrjfolder\Equipment Type Library.IntPrjfolder\Load Types.IntPrjfolder\General Load Type.TypLod
Load 20 | Network Model.IntPrjfolder\Network Data.IntPrjfolder\Grid.ElmNet\Load 20.ElmLod
  params: modelo: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Grid.ElmNet\Load 20.ElmLod
  type_params: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Library.IntPrjfolder\Equipment Type Library.IntPrjfolder\Load Types.IntPrjfolder\General Load Type.TypLod
  load_pq: E39-LF-01/loads.csv: P_MW, Q_Mvar efectivos, scale0 normalizado a 1, originales en native_params
  params.bus1 [StaCubic]: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Grid.ElmNet\Bus 20.ElmTerm\Cub_1.StaCubic
  params.outserv [ ]: 0
  params.plini [MW]: 627.9999999999999
  params.qlini [Mvar]: 102.99999999999999
  params.scale0 [ ]: 1.0
  params.typ_id [TypLod,TypLodind,TypLodwecc]: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Library.IntPrjfolder\Equipment Type Library.IntPrjfolder\Load Types.IntPrjfolder\General Load Type.TypLod
Load 39 | Network Model.IntPrjfolder\Network Data.IntPrjfolder\Grid.ElmNet\Load 39.ElmLod
  params: modelo: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Grid.ElmNet\Load 39.ElmLod
  type_params: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Library.IntPrjfolder\Equipment Type Library.IntPrjfolder\Load Types.IntPrjfolder\General Load Type.TypLod
  load_pq: E39-LF-01/loads.csv: P_MW, Q_Mvar efectivos, scale0 normalizado a 1, originales en native_params
  params.bus1 [StaCubic]: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Grid.ElmNet\Bus 39.ElmTerm\Cub_2.StaCubic
  params.outserv [ ]: 0
  params.plini [MW]: 1104.0
  params.qlini [Mvar]: 250.00000000000003
  params.scale0 [ ]: 1.0
  params.typ_id [TypLod,TypLodind,TypLodwecc]: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Library.IntPrjfolder\Equipment Type Library.IntPrjfolder\Load Types.IntPrjfolder\General Load Type.TypLod
Load 21 | Network Model.IntPrjfolder\Network Data.IntPrjfolder\Grid.ElmNet\Load 21.ElmLod
  params: modelo: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Grid.ElmNet\Load 21.ElmLod
  type_params: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Library.IntPrjfolder\Equipment Type Library.IntPrjfolder\Load Types.IntPrjfolder\General Load Type.TypLod
  load_pq: E39-LF-01/loads.csv: P_MW, Q_Mvar efectivos, scale0 normalizado a 1, originales en native_params
  params.bus1 [StaCubic]: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Grid.ElmNet\Bus 21.ElmTerm\Cub_1.StaCubic
  params.outserv [ ]: 0
  params.plini [MW]: 274.0
  params.qlini [Mvar]: 114.99999999999999
  params.scale0 [ ]: 1.0
  params.typ_id [TypLod,TypLodind,TypLodwecc]: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Library.IntPrjfolder\Equipment Type Library.IntPrjfolder\Load Types.IntPrjfolder\General Load Type.TypLod
G 02 | Network Model.IntPrjfolder\Network Data.IntPrjfolder\Grid.ElmNet\G 02.ElmSym
  params: modelo: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Grid.ElmNet\G 02.ElmSym
  type_params: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Library.IntPrjfolder\Equipment Type Library.IntPrjfolder\Generator Types.IntPrjfolder\Type Gen 02.TypSym
  generator: ElmSym.pgini/qgini * ngnum, usetp, av_mode, referencia desde E39-LF-01/generators.csv.reference
  params.av_mode [ ]: constv
  params.bus1 [StaCubic]: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Grid.ElmNet\Bus 31.ElmTerm\Cub_1.StaCubic
  params.ip_ctrl [ ]: 1
  params.ngnum [ ]: 1
  params.outserv [ ]: 0
  params.pgini [MW]: 0.0
  params.qgini [Mvar]: 0.0
  params.typ_id [TypSym]: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Library.IntPrjfolder\Equipment Type Library.IntPrjfolder\Generator Types.IntPrjfolder\Type Gen 02.TypSym
  params.usetp [p.u.]: 0.9819999933242798
  type_params.sgn [MVA]: 700.0
G 10 | Network Model.IntPrjfolder\Network Data.IntPrjfolder\Grid.ElmNet\G 10.ElmSym
  params: modelo: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Grid.ElmNet\G 10.ElmSym
  type_params: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Library.IntPrjfolder\Equipment Type Library.IntPrjfolder\Generator Types.IntPrjfolder\Type Gen 10.TypSym
  generator: ElmSym.pgini/qgini * ngnum, usetp, av_mode, referencia desde E39-LF-01/generators.csv.reference
  params.av_mode [ ]: constv
  params.bus1 [StaCubic]: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Grid.ElmNet\Bus 30.ElmTerm\Cub_1.StaCubic
  params.ip_ctrl [ ]: 0
  params.ngnum [ ]: 1
  params.outserv [ ]: 0
  params.pgini [MW]: 250.0
  params.qgini [Mvar]: 0.0
  params.typ_id [TypSym]: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Library.IntPrjfolder\Equipment Type Library.IntPrjfolder\Generator Types.IntPrjfolder\Type Gen 10.TypSym
  params.usetp [p.u.]: 1.0475000143051147
  type_params.sgn [MVA]: 1000.0
G 03 | Network Model.IntPrjfolder\Network Data.IntPrjfolder\Grid.ElmNet\G 03.ElmSym
  params: modelo: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Grid.ElmNet\G 03.ElmSym
  type_params: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Library.IntPrjfolder\Equipment Type Library.IntPrjfolder\Generator Types.IntPrjfolder\Type Gen 03.TypSym
  generator: ElmSym.pgini/qgini * ngnum, usetp, av_mode, referencia desde E39-LF-01/generators.csv.reference
  params.av_mode [ ]: constv
  params.bus1 [StaCubic]: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Grid.ElmNet\Bus 32.ElmTerm\Cub_1.StaCubic
  params.ip_ctrl [ ]: 0
  params.ngnum [ ]: 1
  params.outserv [ ]: 0
  params.pgini [MW]: 650.0
  params.qgini [Mvar]: 0.0
  params.typ_id [TypSym]: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Library.IntPrjfolder\Equipment Type Library.IntPrjfolder\Generator Types.IntPrjfolder\Type Gen 03.TypSym
  params.usetp [p.u.]: 0.9830999970436096
  type_params.sgn [MVA]: 800.0
G 04 | Network Model.IntPrjfolder\Network Data.IntPrjfolder\Grid.ElmNet\G 04.ElmSym
  params: modelo: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Grid.ElmNet\G 04.ElmSym
  type_params: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Library.IntPrjfolder\Equipment Type Library.IntPrjfolder\Generator Types.IntPrjfolder\Type Gen 04.TypSym
  generator: ElmSym.pgini/qgini * ngnum, usetp, av_mode, referencia desde E39-LF-01/generators.csv.reference
  params.av_mode [ ]: constv
  params.bus1 [StaCubic]: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Grid.ElmNet\Bus 33.ElmTerm\Cub_1.StaCubic
  params.ip_ctrl [ ]: 0
  params.ngnum [ ]: 1
  params.outserv [ ]: 0
  params.pgini [MW]: 632.0
  params.qgini [Mvar]: 0.0
  params.typ_id [TypSym]: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Library.IntPrjfolder\Equipment Type Library.IntPrjfolder\Generator Types.IntPrjfolder\Type Gen 04.TypSym
  params.usetp [p.u.]: 0.9972000122070312
  type_params.sgn [MVA]: 800.0
G 05 | Network Model.IntPrjfolder\Network Data.IntPrjfolder\Grid.ElmNet\G 05.ElmSym
  params: modelo: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Grid.ElmNet\G 05.ElmSym
  type_params: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Library.IntPrjfolder\Equipment Type Library.IntPrjfolder\Generator Types.IntPrjfolder\Type Gen 05.TypSym
  generator: ElmSym.pgini/qgini * ngnum, usetp, av_mode, referencia desde E39-LF-01/generators.csv.reference
  params.av_mode [ ]: constv
  params.bus1 [StaCubic]: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Grid.ElmNet\Bus 34.ElmTerm\Cub_1.StaCubic
  params.ip_ctrl [ ]: 0
  params.ngnum [ ]: 2
  params.outserv [ ]: 0
  params.pgini [MW]: 254.0
  params.qgini [Mvar]: 0.0
  params.typ_id [TypSym]: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Library.IntPrjfolder\Equipment Type Library.IntPrjfolder\Generator Types.IntPrjfolder\Type Gen 05.TypSym
  params.usetp [p.u.]: 1.0123000144958496
  type_params.sgn [MVA]: 300.0
G 06 | Network Model.IntPrjfolder\Network Data.IntPrjfolder\Grid.ElmNet\G 06.ElmSym
  params: modelo: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Grid.ElmNet\G 06.ElmSym
  type_params: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Library.IntPrjfolder\Equipment Type Library.IntPrjfolder\Generator Types.IntPrjfolder\Type Gen 06.TypSym
  generator: ElmSym.pgini/qgini * ngnum, usetp, av_mode, referencia desde E39-LF-01/generators.csv.reference
  params.av_mode [ ]: constv
  params.bus1 [StaCubic]: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Grid.ElmNet\Bus 35.ElmTerm\Cub_1.StaCubic
  params.ip_ctrl [ ]: 0
  params.ngnum [ ]: 1
  params.outserv [ ]: 0
  params.pgini [MW]: 650.0
  params.qgini [Mvar]: 0.0
  params.typ_id [TypSym]: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Library.IntPrjfolder\Equipment Type Library.IntPrjfolder\Generator Types.IntPrjfolder\Type Gen 06.TypSym
  params.usetp [p.u.]: 1.049299955368042
  type_params.sgn [MVA]: 800.0
G 07 | Network Model.IntPrjfolder\Network Data.IntPrjfolder\Grid.ElmNet\G 07.ElmSym
  params: modelo: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Grid.ElmNet\G 07.ElmSym
  type_params: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Library.IntPrjfolder\Equipment Type Library.IntPrjfolder\Generator Types.IntPrjfolder\Type Gen 07.TypSym
  generator: ElmSym.pgini/qgini * ngnum, usetp, av_mode, referencia desde E39-LF-01/generators.csv.reference
  params.av_mode [ ]: constv
  params.bus1 [StaCubic]: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Grid.ElmNet\Bus 36.ElmTerm\Cub_1.StaCubic
  params.ip_ctrl [ ]: 0
  params.ngnum [ ]: 1
  params.outserv [ ]: 0
  params.pgini [MW]: 560.0
  params.qgini [Mvar]: 0.0
  params.typ_id [TypSym]: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Library.IntPrjfolder\Equipment Type Library.IntPrjfolder\Generator Types.IntPrjfolder\Type Gen 07.TypSym
  params.usetp [p.u.]: 1.0635000467300415
  type_params.sgn [MVA]: 700.0
G 08 | Network Model.IntPrjfolder\Network Data.IntPrjfolder\Grid.ElmNet\G 08.ElmSym
  params: modelo: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Grid.ElmNet\G 08.ElmSym
  type_params: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Library.IntPrjfolder\Equipment Type Library.IntPrjfolder\Generator Types.IntPrjfolder\Type Gen 08.TypSym
  generator: ElmSym.pgini/qgini * ngnum, usetp, av_mode, referencia desde E39-LF-01/generators.csv.reference
  params.av_mode [ ]: constv
  params.bus1 [StaCubic]: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Grid.ElmNet\Bus 37.ElmTerm\Cub_1.StaCubic
  params.ip_ctrl [ ]: 0
  params.ngnum [ ]: 1
  params.outserv [ ]: 0
  params.pgini [MW]: 540.0
  params.qgini [Mvar]: 0.0
  params.typ_id [TypSym]: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Library.IntPrjfolder\Equipment Type Library.IntPrjfolder\Generator Types.IntPrjfolder\Type Gen 08.TypSym
  params.usetp [p.u.]: 1.0277999639511108
  type_params.sgn [MVA]: 700.0
G 09 | Network Model.IntPrjfolder\Network Data.IntPrjfolder\Grid.ElmNet\G 09.ElmSym
  params: modelo: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Grid.ElmNet\G 09.ElmSym
  type_params: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Library.IntPrjfolder\Equipment Type Library.IntPrjfolder\Generator Types.IntPrjfolder\Type Gen 09.TypSym
  generator: ElmSym.pgini/qgini * ngnum, usetp, av_mode, referencia desde E39-LF-01/generators.csv.reference
  params.av_mode [ ]: constv
  params.bus1 [StaCubic]: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Grid.ElmNet\Bus 38.ElmTerm\Cub_1.StaCubic
  params.ip_ctrl [ ]: 0
  params.ngnum [ ]: 1
  params.outserv [ ]: 0
  params.pgini [MW]: 830.0
  params.qgini [Mvar]: 0.0
  params.typ_id [TypSym]: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Library.IntPrjfolder\Equipment Type Library.IntPrjfolder\Generator Types.IntPrjfolder\Type Gen 09.TypSym
  params.usetp [p.u.]: 1.0264999866485596
  type_params.sgn [MVA]: 1000.0
G 01 | Network Model.IntPrjfolder\Network Data.IntPrjfolder\Grid.ElmNet\G 01.ElmSym
  params: modelo: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Grid.ElmNet\G 01.ElmSym
  type_params: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Library.IntPrjfolder\Equipment Type Library.IntPrjfolder\Generator Types.IntPrjfolder\Type Gen 01.TypSym
  generator: ElmSym.pgini/qgini * ngnum, usetp, av_mode, referencia desde E39-LF-01/generators.csv.reference
  params.av_mode [ ]: constv
  params.bus1 [StaCubic]: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Grid.ElmNet\Bus 39.ElmTerm\Cub_1.StaCubic
  params.ip_ctrl [ ]: 0
  params.ngnum [ ]: 1
  params.outserv [ ]: 0
  params.pgini [MW]: 1000.0
  params.qgini [Mvar]: 0.0
  params.typ_id [TypSym]: \usuario.IntUser\IEEE39_PAR_20261012_0245\IEEE39_NewEngland_PAR_20261012.IntPrj\Library.IntPrjfolder\Equipment Type Library.IntPrjfolder\Generator Types.IntPrjfolder\Type Gen 01.TypSym
  params.usetp [p.u.]: 1.0299999713897705
  type_params.sgn [MVA]: 10000.0
