{
  "schema": "power_machine-model-v1",
  "meta": {
    "benchmark": "ieee39_pf",
    "source_package": "IEEE39 PowerFactory",
    "s_base_mva": 100,
    "f_nom_hz": 60,
    "sha256_inputs": {
      "modelo/buses.json": "97317f546accfa6d0d53fd04a18bffdaeba8a80b228f65de048fdcb68a3b10d3",
      "modelo/lines.json": "225f21f20ccdf9ecdfe26550e58b47a086c3563adaab19c61da47015fdaa39d4",
      "modelo/transformers.json": "f8cb5e77cbf74b988f298c0b010226a4c8d8474d6540fc8938b883e6f7a558a0",
      "modelo/generators.json": "35218442445c4468d94fb64e576e32c25fd6a4354aa573adaa2e2431cfb0765b",
      "modelo/loads.json": "866468f3af8e110c0e46d27cc31cedef7d3f7f7b917a4442ff500ff6afbbc249",
      "modelo/types.json": "e4378e82db26d6b4489727932e91952fe37e4dd9c1036916dd74ff1057097234",
      "E39-LF-01/loads.csv": "cc3ae332766b7a217f1599cd451ba436a57513008455904ec62c95092755deda",
      "E39-LF-01/generators.csv": "95d90c191cc1b4c403b8facc67b9c6d2af277d1c82f1b1ae64b35e432dcdde34"
    },
    "loadflow_profile": {
      "q_limits": false,
      "tap_adjustment": false,
      "load_model": "constant_pq"
    }
  },
  "buses": [
    {
      "id": "pf_89f0bc15f62e8cf84b61",
      "object_id": "pf_89f0bc15f62e8cf84b61",
      "name": "Bus 01",
      "class": "ElmTerm",
      "scope": "ieee39_pf",
      "path": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 01.ElmTerm",
      "relative_path": "Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 01.ElmTerm",
      "outserv": 0,
      "params": {
        "outserv": 0,
        "uknom": 345
      },
      "units": {
        "outserv": " ",
        "uknom": "kV"
      },
      "type_params": {},
      "type_units": {},
      "type_class": null,
      "type_id": null,
      "provenance": {
        "params": "modelo: \\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 01.ElmTerm",
        "type_params": null,
        "un_kv": "ElmTerm.uknom [kV]"
      },
      "un_kv": 345
    },
    {
      "id": "pf_01a1d359adb46aa59f37",
      "object_id": "pf_01a1d359adb46aa59f37",
      "name": "Bus 02",
      "class": "ElmTerm",
      "scope": "ieee39_pf",
      "path": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 02.ElmTerm",
      "relative_path": "Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 02.ElmTerm",
      "outserv": 0,
      "params": {
        "outserv": 0,
        "uknom": 345
      },
      "units": {
        "outserv": " ",
        "uknom": "kV"
      },
      "type_params": {},
      "type_units": {},
      "type_class": null,
      "type_id": null,
      "provenance": {
        "params": "modelo: \\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 02.ElmTerm",
        "type_params": null,
        "un_kv": "ElmTerm.uknom [kV]"
      },
      "un_kv": 345
    },
    {
      "id": "pf_831cfec9c58eead12cec",
      "object_id": "pf_831cfec9c58eead12cec",
      "name": "Bus 03",
      "class": "ElmTerm",
      "scope": "ieee39_pf",
      "path": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 03.ElmTerm",
      "relative_path": "Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 03.ElmTerm",
      "outserv": 0,
      "params": {
        "outserv": 0,
        "uknom": 345
      },
      "units": {
        "outserv": " ",
        "uknom": "kV"
      },
      "type_params": {},
      "type_units": {},
      "type_class": null,
      "type_id": null,
      "provenance": {
        "params": "modelo: \\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 03.ElmTerm",
        "type_params": null,
        "un_kv": "ElmTerm.uknom [kV]"
      },
      "un_kv": 345
    },
    {
      "id": "pf_757f579fc80ff51b912b",
      "object_id": "pf_757f579fc80ff51b912b",
      "name": "Bus 04",
      "class": "ElmTerm",
      "scope": "ieee39_pf",
      "path": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 04.ElmTerm",
      "relative_path": "Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 04.ElmTerm",
      "outserv": 0,
      "params": {
        "outserv": 0,
        "uknom": 345
      },
      "units": {
        "outserv": " ",
        "uknom": "kV"
      },
      "type_params": {},
      "type_units": {},
      "type_class": null,
      "type_id": null,
      "provenance": {
        "params": "modelo: \\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 04.ElmTerm",
        "type_params": null,
        "un_kv": "ElmTerm.uknom [kV]"
      },
      "un_kv": 345
    },
    {
      "id": "pf_af3971632594e5be9bd0",
      "object_id": "pf_af3971632594e5be9bd0",
      "name": "Bus 05",
      "class": "ElmTerm",
      "scope": "ieee39_pf",
      "path": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 05.ElmTerm",
      "relative_path": "Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 05.ElmTerm",
      "outserv": 0,
      "params": {
        "outserv": 0,
        "uknom": 345
      },
      "units": {
        "outserv": " ",
        "uknom": "kV"
      },
      "type_params": {},
      "type_units": {},
      "type_class": null,
      "type_id": null,
      "provenance": {
        "params": "modelo: \\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 05.ElmTerm",
        "type_params": null,
        "un_kv": "ElmTerm.uknom [kV]"
      },
      "un_kv": 345
    },
    {
      "id": "pf_672ccf590431adcc7d77",
      "object_id": "pf_672ccf590431adcc7d77",
      "name": "Bus 06",
      "class": "ElmTerm",
      "scope": "ieee39_pf",
      "path": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 06.ElmTerm",
      "relative_path": "Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 06.ElmTerm",
      "outserv": 0,
      "params": {
        "outserv": 0,
        "uknom": 345
      },
      "units": {
        "outserv": " ",
        "uknom": "kV"
      },
      "type_params": {},
      "type_units": {},
      "type_class": null,
      "type_id": null,
      "provenance": {
        "params": "modelo: \\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 06.ElmTerm",
        "type_params": null,
        "un_kv": "ElmTerm.uknom [kV]"
      },
      "un_kv": 345
    },
    {
      "id": "pf_2aa9bd66e396b4fcedd1",
      "object_id": "pf_2aa9bd66e396b4fcedd1",
      "name": "Bus 07",
      "class": "ElmTerm",
      "scope": "ieee39_pf",
      "path": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 07.ElmTerm",
      "relative_path": "Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 07.ElmTerm",
      "outserv": 0,
      "params": {
        "outserv": 0,
        "uknom": 345
      },
      "units": {
        "outserv": " ",
        "uknom": "kV"
      },
      "type_params": {},
      "type_units": {},
      "type_class": null,
      "type_id": null,
      "provenance": {
        "params": "modelo: \\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 07.ElmTerm",
        "type_params": null,
        "un_kv": "ElmTerm.uknom [kV]"
      },
      "un_kv": 345
    },
    {
      "id": "pf_ac94e5880dc1141f00e1",
      "object_id": "pf_ac94e5880dc1141f00e1",
      "name": "Bus 08",
      "class": "ElmTerm",
      "scope": "ieee39_pf",
      "path": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 08.ElmTerm",
      "relative_path": "Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 08.ElmTerm",
      "outserv": 0,
      "params": {
        "outserv": 0,
        "uknom": 345
      },
      "units": {
        "outserv": " ",
        "uknom": "kV"
      },
      "type_params": {},
      "type_units": {},
      "type_class": null,
      "type_id": null,
      "provenance": {
        "params": "modelo: \\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 08.ElmTerm",
        "type_params": null,
        "un_kv": "ElmTerm.uknom [kV]"
      },
      "un_kv": 345
    },
    {
      "id": "pf_46731547936c93105697",
      "object_id": "pf_46731547936c93105697",
      "name": "Bus 09",
      "class": "ElmTerm",
      "scope": "ieee39_pf",
      "path": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 09.ElmTerm",
      "relative_path": "Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 09.ElmTerm",
      "outserv": 0,
      "params": {
        "outserv": 0,
        "uknom": 345
      },
      "units": {
        "outserv": " ",
        "uknom": "kV"
      },
      "type_params": {},
      "type_units": {},
      "type_class": null,
      "type_id": null,
      "provenance": {
        "params": "modelo: \\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 09.ElmTerm",
        "type_params": null,
        "un_kv": "ElmTerm.uknom [kV]"
      },
      "un_kv": 345
    },
    {
      "id": "pf_155178ca70a4f1a3f0a7",
      "object_id": "pf_155178ca70a4f1a3f0a7",
      "name": "Bus 10",
      "class": "ElmTerm",
      "scope": "ieee39_pf",
      "path": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 10.ElmTerm",
      "relative_path": "Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 10.ElmTerm",
      "outserv": 0,
      "params": {
        "outserv": 0,
        "uknom": 345
      },
      "units": {
        "outserv": " ",
        "uknom": "kV"
      },
      "type_params": {},
      "type_units": {},
      "type_class": null,
      "type_id": null,
      "provenance": {
        "params": "modelo: \\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 10.ElmTerm",
        "type_params": null,
        "un_kv": "ElmTerm.uknom [kV]"
      },
      "un_kv": 345
    },
    {
      "id": "pf_ab3ea409f6417bd228c0",
      "object_id": "pf_ab3ea409f6417bd228c0",
      "name": "Bus 11",
      "class": "ElmTerm",
      "scope": "ieee39_pf",
      "path": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 11.ElmTerm",
      "relative_path": "Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 11.ElmTerm",
      "outserv": 0,
      "params": {
        "outserv": 0,
        "uknom": 345
      },
      "units": {
        "outserv": " ",
        "uknom": "kV"
      },
      "type_params": {},
      "type_units": {},
      "type_class": null,
      "type_id": null,
      "provenance": {
        "params": "modelo: \\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 11.ElmTerm",
        "type_params": null,
        "un_kv": "ElmTerm.uknom [kV]"
      },
      "un_kv": 345
    },
    {
      "id": "pf_5f160a33760b39abd0d9",
      "object_id": "pf_5f160a33760b39abd0d9",
      "name": "Bus 12",
      "class": "ElmTerm",
      "scope": "ieee39_pf",
      "path": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 12.ElmTerm",
      "relative_path": "Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 12.ElmTerm",
      "outserv": 0,
      "params": {
        "outserv": 0,
        "uknom": 138
      },
      "units": {
        "outserv": " ",
        "uknom": "kV"
      },
      "type_params": {},
      "type_units": {},
      "type_class": null,
      "type_id": null,
      "provenance": {
        "params": "modelo: \\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 12.ElmTerm",
        "type_params": null,
        "un_kv": "ElmTerm.uknom [kV]"
      },
      "un_kv": 138
    },
    {
      "id": "pf_6d4f8fa62ac282cd5900",
      "object_id": "pf_6d4f8fa62ac282cd5900",
      "name": "Bus 13",
      "class": "ElmTerm",
      "scope": "ieee39_pf",
      "path": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 13.ElmTerm",
      "relative_path": "Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 13.ElmTerm",
      "outserv": 0,
      "params": {
        "outserv": 0,
        "uknom": 345
      },
      "units": {
        "outserv": " ",
        "uknom": "kV"
      },
      "type_params": {},
      "type_units": {},
      "type_class": null,
      "type_id": null,
      "provenance": {
        "params": "modelo: \\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 13.ElmTerm",
        "type_params": null,
        "un_kv": "ElmTerm.uknom [kV]"
      },
      "un_kv": 345
    },
    {
      "id": "pf_2e1a68151590fae541ac",
      "object_id": "pf_2e1a68151590fae541ac",
      "name": "Bus 14",
      "class": "ElmTerm",
      "scope": "ieee39_pf",
      "path": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 14.ElmTerm",
      "relative_path": "Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 14.ElmTerm",
      "outserv": 0,
      "params": {
        "outserv": 0,
        "uknom": 345
      },
      "units": {
        "outserv": " ",
        "uknom": "kV"
      },
      "type_params": {},
      "type_units": {},
      "type_class": null,
      "type_id": null,
      "provenance": {
        "params": "modelo: \\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 14.ElmTerm",
        "type_params": null,
        "un_kv": "ElmTerm.uknom [kV]"
      },
      "un_kv": 345
    },
    {
      "id": "pf_82f995678d72860e96ed",
      "object_id": "pf_82f995678d72860e96ed",
      "name": "Bus 15",
      "class": "ElmTerm",
      "scope": "ieee39_pf",
      "path": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 15.ElmTerm",
      "relative_path": "Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 15.ElmTerm",
      "outserv": 0,
      "params": {
        "outserv": 0,
        "uknom": 345
      },
      "units": {
        "outserv": " ",
        "uknom": "kV"
      },
      "type_params": {},
      "type_units": {},
      "type_class": null,
      "type_id": null,
      "provenance": {
        "params": "modelo: \\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 15.ElmTerm",
        "type_params": null,
        "un_kv": "ElmTerm.uknom [kV]"
      },
      "un_kv": 345
    },
    {
      "id": "pf_8f6ac30d1ff34a7ce586",
      "object_id": "pf_8f6ac30d1ff34a7ce586",
      "name": "Bus 16",
      "class": "ElmTerm",
      "scope": "ieee39_pf",
      "path": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 16.ElmTerm",
      "relative_path": "Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 16.ElmTerm",
      "outserv": 0,
      "params": {
        "outserv": 0,
        "uknom": 345
      },
      "units": {
        "outserv": " ",
        "uknom": "kV"
      },
      "type_params": {},
      "type_units": {},
      "type_class": null,
      "type_id": null,
      "provenance": {
        "params": "modelo: \\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 16.ElmTerm",
        "type_params": null,
        "un_kv": "ElmTerm.uknom [kV]"
      },
      "un_kv": 345
    },
    {
      "id": "pf_e4285ae0666ad727f39e",
      "object_id": "pf_e4285ae0666ad727f39e",
      "name": "Bus 17",
      "class": "ElmTerm",
      "scope": "ieee39_pf",
      "path": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 17.ElmTerm",
      "relative_path": "Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 17.ElmTerm",
      "outserv": 0,
      "params": {
        "outserv": 0,
        "uknom": 345
      },
      "units": {
        "outserv": " ",
        "uknom": "kV"
      },
      "type_params": {},
      "type_units": {},
      "type_class": null,
      "type_id": null,
      "provenance": {
        "params": "modelo: \\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 17.ElmTerm",
        "type_params": null,
        "un_kv": "ElmTerm.uknom [kV]"
      },
      "un_kv": 345
    },
    {
      "id": "pf_ee1f70bb7b85d640a680",
      "object_id": "pf_ee1f70bb7b85d640a680",
      "name": "Bus 18",
      "class": "ElmTerm",
      "scope": "ieee39_pf",
      "path": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 18.ElmTerm",
      "relative_path": "Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 18.ElmTerm",
      "outserv": 0,
      "params": {
        "outserv": 0,
        "uknom": 345
      },
      "units": {
        "outserv": " ",
        "uknom": "kV"
      },
      "type_params": {},
      "type_units": {},
      "type_class": null,
      "type_id": null,
      "provenance": {
        "params": "modelo: \\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 18.ElmTerm",
        "type_params": null,
        "un_kv": "ElmTerm.uknom [kV]"
      },
      "un_kv": 345
    },
    {
      "id": "pf_e38507a402eb5516650c",
      "object_id": "pf_e38507a402eb5516650c",
      "name": "Bus 22",
      "class": "ElmTerm",
      "scope": "ieee39_pf",
      "path": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 22.ElmTerm",
      "relative_path": "Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 22.ElmTerm",
      "outserv": 0,
      "params": {
        "outserv": 0,
        "uknom": 345
      },
      "units": {
        "outserv": " ",
        "uknom": "kV"
      },
      "type_params": {},
      "type_units": {},
      "type_class": null,
      "type_id": null,
      "provenance": {
        "params": "modelo: \\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 22.ElmTerm",
        "type_params": null,
        "un_kv": "ElmTerm.uknom [kV]"
      },
      "un_kv": 345
    },
    {
      "id": "pf_3ff633a4c0e5dc7b0fe9",
      "object_id": "pf_3ff633a4c0e5dc7b0fe9",
      "name": "Bus 23",
      "class": "ElmTerm",
      "scope": "ieee39_pf",
      "path": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 23.ElmTerm",
      "relative_path": "Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 23.ElmTerm",
      "outserv": 0,
      "params": {
        "outserv": 0,
        "uknom": 345
      },
      "units": {
        "outserv": " ",
        "uknom": "kV"
      },
      "type_params": {},
      "type_units": {},
      "type_class": null,
      "type_id": null,
      "provenance": {
        "params": "modelo: \\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 23.ElmTerm",
        "type_params": null,
        "un_kv": "ElmTerm.uknom [kV]"
      },
      "un_kv": 345
    },
    {
      "id": "pf_39edd589879c7224b8b0",
      "object_id": "pf_39edd589879c7224b8b0",
      "name": "Bus 24",
      "class": "ElmTerm",
      "scope": "ieee39_pf",
      "path": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 24.ElmTerm",
      "relative_path": "Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 24.ElmTerm",
      "outserv": 0,
      "params": {
        "outserv": 0,
        "uknom": 345
      },
      "units": {
        "outserv": " ",
        "uknom": "kV"
      },
      "type_params": {},
      "type_units": {},
      "type_class": null,
      "type_id": null,
      "provenance": {
        "params": "modelo: \\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 24.ElmTerm",
        "type_params": null,
        "un_kv": "ElmTerm.uknom [kV]"
      },
      "un_kv": 345
    },
    {
      "id": "pf_83fc10c783530d5f4d1c",
      "object_id": "pf_83fc10c783530d5f4d1c",
      "name": "Bus 25",
      "class": "ElmTerm",
      "scope": "ieee39_pf",
      "path": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 25.ElmTerm",
      "relative_path": "Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 25.ElmTerm",
      "outserv": 0,
      "params": {
        "outserv": 0,
        "uknom": 345
      },
      "units": {
        "outserv": " ",
        "uknom": "kV"
      },
      "type_params": {},
      "type_units": {},
      "type_class": null,
      "type_id": null,
      "provenance": {
        "params": "modelo: \\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 25.ElmTerm",
        "type_params": null,
        "un_kv": "ElmTerm.uknom [kV]"
      },
      "un_kv": 345
    },
    {
      "id": "pf_333bc8e9b9354d1e3d6e",
      "object_id": "pf_333bc8e9b9354d1e3d6e",
      "name": "Bus 26",
      "class": "ElmTerm",
      "scope": "ieee39_pf",
      "path": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 26.ElmTerm",
      "relative_path": "Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 26.ElmTerm",
      "outserv": 0,
      "params": {
        "outserv": 0,
        "uknom": 345
      },
      "units": {
        "outserv": " ",
        "uknom": "kV"
      },
      "type_params": {},
      "type_units": {},
      "type_class": null,
      "type_id": null,
      "provenance": {
        "params": "modelo: \\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 26.ElmTerm",
        "type_params": null,
        "un_kv": "ElmTerm.uknom [kV]"
      },
      "un_kv": 345
    },
    {
      "id": "pf_05165b03038c5c503df7",
      "object_id": "pf_05165b03038c5c503df7",
      "name": "Bus 27",
      "class": "ElmTerm",
      "scope": "ieee39_pf",
      "path": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 27.ElmTerm",
      "relative_path": "Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 27.ElmTerm",
      "outserv": 0,
      "params": {
        "outserv": 0,
        "uknom": 345
      },
      "units": {
        "outserv": " ",
        "uknom": "kV"
      },
      "type_params": {},
      "type_units": {},
      "type_class": null,
      "type_id": null,
      "provenance": {
        "params": "modelo: \\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 27.ElmTerm",
        "type_params": null,
        "un_kv": "ElmTerm.uknom [kV]"
      },
      "un_kv": 345
    },
    {
      "id": "pf_2c3d41ae2642d49ecf16",
      "object_id": "pf_2c3d41ae2642d49ecf16",
      "name": "Bus 28",
      "class": "ElmTerm",
      "scope": "ieee39_pf",
      "path": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 28.ElmTerm",
      "relative_path": "Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 28.ElmTerm",
      "outserv": 0,
      "params": {
        "outserv": 0,
        "uknom": 345
      },
      "units": {
        "outserv": " ",
        "uknom": "kV"
      },
      "type_params": {},
      "type_units": {},
      "type_class": null,
      "type_id": null,
      "provenance": {
        "params": "modelo: \\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 28.ElmTerm",
        "type_params": null,
        "un_kv": "ElmTerm.uknom [kV]"
      },
      "un_kv": 345
    },
    {
      "id": "pf_acd74a53c86d63fe644a",
      "object_id": "pf_acd74a53c86d63fe644a",
      "name": "Bus 29",
      "class": "ElmTerm",
      "scope": "ieee39_pf",
      "path": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 29.ElmTerm",
      "relative_path": "Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 29.ElmTerm",
      "outserv": 0,
      "params": {
        "outserv": 0,
        "uknom": 345
      },
      "units": {
        "outserv": " ",
        "uknom": "kV"
      },
      "type_params": {},
      "type_units": {},
      "type_class": null,
      "type_id": null,
      "provenance": {
        "params": "modelo: \\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 29.ElmTerm",
        "type_params": null,
        "un_kv": "ElmTerm.uknom [kV]"
      },
      "un_kv": 345
    },
    {
      "id": "pf_271313f36a03195a6c4c",
      "object_id": "pf_271313f36a03195a6c4c",
      "name": "Bus 31",
      "class": "ElmTerm",
      "scope": "ieee39_pf",
      "path": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 31.ElmTerm",
      "relative_path": "Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 31.ElmTerm",
      "outserv": 0,
      "params": {
        "outserv": 0,
        "uknom": 16.5
      },
      "units": {
        "outserv": " ",
        "uknom": "kV"
      },
      "type_params": {},
      "type_units": {},
      "type_class": null,
      "type_id": null,
      "provenance": {
        "params": "modelo: \\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 31.ElmTerm",
        "type_params": null,
        "un_kv": "ElmTerm.uknom [kV]"
      },
      "un_kv": 16.5
    },
    {
      "id": "pf_026c6562edb49ecad3dd",
      "object_id": "pf_026c6562edb49ecad3dd",
      "name": "Bus 30",
      "class": "ElmTerm",
      "scope": "ieee39_pf",
      "path": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 30.ElmTerm",
      "relative_path": "Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 30.ElmTerm",
      "outserv": 0,
      "params": {
        "outserv": 0,
        "uknom": 16.5
      },
      "units": {
        "outserv": " ",
        "uknom": "kV"
      },
      "type_params": {},
      "type_units": {},
      "type_class": null,
      "type_id": null,
      "provenance": {
        "params": "modelo: \\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 30.ElmTerm",
        "type_params": null,
        "un_kv": "ElmTerm.uknom [kV]"
      },
      "un_kv": 16.5
    },
    {
      "id": "pf_421fcc2bd61be3ed32d0",
      "object_id": "pf_421fcc2bd61be3ed32d0",
      "name": "Bus 32",
      "class": "ElmTerm",
      "scope": "ieee39_pf",
      "path": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 32.ElmTerm",
      "relative_path": "Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 32.ElmTerm",
      "outserv": 0,
      "params": {
        "outserv": 0,
        "uknom": 16.5
      },
      "units": {
        "outserv": " ",
        "uknom": "kV"
      },
      "type_params": {},
      "type_units": {},
      "type_class": null,
      "type_id": null,
      "provenance": {
        "params": "modelo: \\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 32.ElmTerm",
        "type_params": null,
        "un_kv": "ElmTerm.uknom [kV]"
      },
      "un_kv": 16.5
    },
    {
      "id": "pf_1dadc2e97b23b5407ac4",
      "object_id": "pf_1dadc2e97b23b5407ac4",
      "name": "Bus 19",
      "class": "ElmTerm",
      "scope": "ieee39_pf",
      "path": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 19.ElmTerm",
      "relative_path": "Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 19.ElmTerm",
      "outserv": 0,
      "params": {
        "outserv": 0,
        "uknom": 345
      },
      "units": {
        "outserv": " ",
        "uknom": "kV"
      },
      "type_params": {},
      "type_units": {},
      "type_class": null,
      "type_id": null,
      "provenance": {
        "params": "modelo: \\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 19.ElmTerm",
        "type_params": null,
        "un_kv": "ElmTerm.uknom [kV]"
      },
      "un_kv": 345
    },
    {
      "id": "pf_c247205219f681348972",
      "object_id": "pf_c247205219f681348972",
      "name": "Bus 20",
      "class": "ElmTerm",
      "scope": "ieee39_pf",
      "path": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 20.ElmTerm",
      "relative_path": "Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 20.ElmTerm",
      "outserv": 0,
      "params": {
        "outserv": 0,
        "uknom": 230
      },
      "units": {
        "outserv": " ",
        "uknom": "kV"
      },
      "type_params": {},
      "type_units": {},
      "type_class": null,
      "type_id": null,
      "provenance": {
        "params": "modelo: \\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 20.ElmTerm",
        "type_params": null,
        "un_kv": "ElmTerm.uknom [kV]"
      },
      "un_kv": 230
    },
    {
      "id": "pf_e43aeb4cb0291701004e",
      "object_id": "pf_e43aeb4cb0291701004e",
      "name": "Bus 33",
      "class": "ElmTerm",
      "scope": "ieee39_pf",
      "path": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 33.ElmTerm",
      "relative_path": "Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 33.ElmTerm",
      "outserv": 0,
      "params": {
        "outserv": 0,
        "uknom": 16.5
      },
      "units": {
        "outserv": " ",
        "uknom": "kV"
      },
      "type_params": {},
      "type_units": {},
      "type_class": null,
      "type_id": null,
      "provenance": {
        "params": "modelo: \\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 33.ElmTerm",
        "type_params": null,
        "un_kv": "ElmTerm.uknom [kV]"
      },
      "un_kv": 16.5
    },
    {
      "id": "pf_702a3b6cb3af9f871250",
      "object_id": "pf_702a3b6cb3af9f871250",
      "name": "Bus 34",
      "class": "ElmTerm",
      "scope": "ieee39_pf",
      "path": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 34.ElmTerm",
      "relative_path": "Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 34.ElmTerm",
      "outserv": 0,
      "params": {
        "outserv": 0,
        "uknom": 16.5
      },
      "units": {
        "outserv": " ",
        "uknom": "kV"
      },
      "type_params": {},
      "type_units": {},
      "type_class": null,
      "type_id": null,
      "provenance": {
        "params": "modelo: \\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 34.ElmTerm",
        "type_params": null,
        "un_kv": "ElmTerm.uknom [kV]"
      },
      "un_kv": 16.5
    },
    {
      "id": "pf_6bd45a012b3199405059",
      "object_id": "pf_6bd45a012b3199405059",
      "name": "Bus 35",
      "class": "ElmTerm",
      "scope": "ieee39_pf",
      "path": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 35.ElmTerm",
      "relative_path": "Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 35.ElmTerm",
      "outserv": 0,
      "params": {
        "outserv": 0,
        "uknom": 16.5
      },
      "units": {
        "outserv": " ",
        "uknom": "kV"
      },
      "type_params": {},
      "type_units": {},
      "type_class": null,
      "type_id": null,
      "provenance": {
        "params": "modelo: \\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 35.ElmTerm",
        "type_params": null,
        "un_kv": "ElmTerm.uknom [kV]"
      },
      "un_kv": 16.5
    },
    {
      "id": "pf_90cc72bea846406b24a2",
      "object_id": "pf_90cc72bea846406b24a2",
      "name": "Bus 36",
      "class": "ElmTerm",
      "scope": "ieee39_pf",
      "path": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 36.ElmTerm",
      "relative_path": "Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 36.ElmTerm",
      "outserv": 0,
      "params": {
        "outserv": 0,
        "uknom": 16.5
      },
      "units": {
        "outserv": " ",
        "uknom": "kV"
      },
      "type_params": {},
      "type_units": {},
      "type_class": null,
      "type_id": null,
      "provenance": {
        "params": "modelo: \\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 36.ElmTerm",
        "type_params": null,
        "un_kv": "ElmTerm.uknom [kV]"
      },
      "un_kv": 16.5
    },
    {
      "id": "pf_0920b212d19448a064b2",
      "object_id": "pf_0920b212d19448a064b2",
      "name": "Bus 37",
      "class": "ElmTerm",
      "scope": "ieee39_pf",
      "path": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 37.ElmTerm",
      "relative_path": "Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 37.ElmTerm",
      "outserv": 0,
      "params": {
        "outserv": 0,
        "uknom": 16.5
      },
      "units": {
        "outserv": " ",
        "uknom": "kV"
      },
      "type_params": {},
      "type_units": {},
      "type_class": null,
      "type_id": null,
      "provenance": {
        "params": "modelo: \\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 37.ElmTerm",
        "type_params": null,
        "un_kv": "ElmTerm.uknom [kV]"
      },
      "un_kv": 16.5
    },
    {
      "id": "pf_287c56006b9e7f03fbd0",
      "object_id": "pf_287c56006b9e7f03fbd0",
      "name": "Bus 38",
      "class": "ElmTerm",
      "scope": "ieee39_pf",
      "path": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 38.ElmTerm",
      "relative_path": "Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 38.ElmTerm",
      "outserv": 0,
      "params": {
        "outserv": 0,
        "uknom": 16.5
      },
      "units": {
        "outserv": " ",
        "uknom": "kV"
      },
      "type_params": {},
      "type_units": {},
      "type_class": null,
      "type_id": null,
      "provenance": {
        "params": "modelo: \\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 38.ElmTerm",
        "type_params": null,
        "un_kv": "ElmTerm.uknom [kV]"
      },
      "un_kv": 16.5
    },
    {
      "id": "pf_134595d515c2bc2ee770",
      "object_id": "pf_134595d515c2bc2ee770",
      "name": "Bus 39",
      "class": "ElmTerm",
      "scope": "ieee39_pf",
      "path": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 39.ElmTerm",
      "relative_path": "Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 39.ElmTerm",
      "outserv": 0,
      "params": {
        "outserv": 0,
        "uknom": 345
      },
      "units": {
        "outserv": " ",
        "uknom": "kV"
      },
      "type_params": {},
      "type_units": {},
      "type_class": null,
      "type_id": null,
      "provenance": {
        "params": "modelo: \\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 39.ElmTerm",
        "type_params": null,
        "un_kv": "ElmTerm.uknom [kV]"
      },
      "un_kv": 345
    },
    {
      "id": "pf_f375bc9f3c242c795394",
      "object_id": "pf_f375bc9f3c242c795394",
      "name": "Bus 21",
      "class": "ElmTerm",
      "scope": "ieee39_pf",
      "path": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 21.ElmTerm",
      "relative_path": "Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 21.ElmTerm",
      "outserv": 0,
      "params": {
        "outserv": 0,
        "uknom": 345
      },
      "units": {
        "outserv": " ",
        "uknom": "kV"
      },
      "type_params": {},
      "type_units": {},
      "type_class": null,
      "type_id": null,
      "provenance": {
        "params": "modelo: \\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 21.ElmTerm",
        "type_params": null,
        "un_kv": "ElmTerm.uknom [kV]"
      },
      "un_kv": 345
    }
  ],
  "branches": [
    {
      "id": "pf_717f6bb75fb67be14008",
      "object_id": "pf_717f6bb75fb67be14008",
      "name": "Line 01 - 02",
      "class": "ElmLne",
      "scope": "ieee39_pf",
      "path": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Line 01 - 02.ElmLne",
      "relative_path": "Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Line 01 - 02.ElmLne",
      "outserv": 0,
      "params": {
        "B1": 587.0192106702489,
        "C1": 1.5571168661117554,
        "G1": 0,
        "R1": 4.165875961872899,
        "X1": 48.91927837210005,
        "bus1": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 01.ElmTerm\\Cub_3.StaCubic",
        "bus2": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 02.ElmTerm\\Cub_5.StaCubic",
        "dline": 163.0642547607422,
        "fline": 1,
        "i_dist": 0,
        "i_model": 0,
        "nlnum": 1,
        "outserv": 0,
        "typ_id": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Line Types.IntPrjfolder\\Line Type 01 - 02.TypLne",
        "f_nom_hz": 60
      },
      "units": {
        "B1": "uS",
        "C1": "uF",
        "G1": "uS",
        "R1": "Ohm",
        "X1": "Ohm",
        "bus1": "StaCubic",
        "bus2": "StaCubic",
        "dline": "km",
        "fline": " ",
        "i_dist": " ",
        "i_model": " ",
        "nlnum": " ",
        "outserv": " ",
        "typ_id": "TypLne,TypTow,TypGeo,TypCabsys",
        "f_nom_hz": "Hz"
      },
      "type_params": {
        "bline": 3.5999257564544678,
        "cline": 0.009549099951982498,
        "frnom": 60,
        "gline": 0,
        "rline": 0.0255474504083395,
        "sline": 1,
        "xline": 0.30000001192092896
      },
      "type_units": {
        "bline": "uS/km",
        "cline": "uF/km",
        "frnom": "Hz",
        "gline": "uS/km",
        "rline": "Ohm/km",
        "sline": "kA",
        "xline": "Ohm/km"
      },
      "type_class": "TypLne",
      "type_id": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Line Types.IntPrjfolder\\Line Type 01 - 02.TypLne",
      "provenance": {
        "params": "modelo: \\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Line 01 - 02.ElmLne",
        "type_params": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Line Types.IntPrjfolder\\Line Type 01 - 02.TypLne",
        "ports": "bus1 / bus2 -> StaCubic -> ElmTerm",
        "R1": "TypLne.rline * ElmLne.dline, cotejado con ElmLne.R1",
        "X1": "TypLne.xline * ElmLne.dline, cotejado con ElmLne.X1",
        "B1": "TypLne.bline * ElmLne.dline, cotejado con ElmLne.B1",
        "G1": "TypLne.gline * ElmLne.dline, cotejado con ElmLne.G1"
      },
      "bus_from": "pf_89f0bc15f62e8cf84b61",
      "bus_to": "pf_01a1d359adb46aa59f37",
      "line_parameter_checks": {
        "R1": {
          "exported": 4.1658759117126465,
          "type_times_length": 4.165875961872899,
          "delta": 5.0160252840214525e-8
        },
        "X1": {
          "exported": 48.91927719116211,
          "type_times_length": 48.91927837210005,
          "delta": 0.0000011809379429905675
        },
        "B1": {
          "exported": 587.0192260742188,
          "type_times_length": 587.0192106702489,
          "delta": -0.00001540396988275461
        },
        "G1": {
          "exported": 0,
          "type_times_length": 0,
          "delta": 0
        },
        "B1_from_C1": {
          "b_us": 587.0192288828943,
          "delta_us": 0.000018212645386483928
        }
      }
    },
    {
      "id": "pf_6da1c148e4132e29e919",
      "object_id": "pf_6da1c148e4132e29e919",
      "name": "Line 02 - 03",
      "class": "ElmLne",
      "scope": "ieee39_pf",
      "path": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Line 02 - 03.ElmLne",
      "relative_path": "Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Line 02 - 03.ElmLne",
      "outserv": 0,
      "params": {
        "B1": 216.08895184340327,
        "C1": 0.5731937289237976,
        "G1": 0,
        "R1": 1.547324693760288,
        "X1": 17.972775219789128,
        "bus1": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 02.ElmTerm\\Cub_4.StaCubic",
        "bus2": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 03.ElmTerm\\Cub_3.StaCubic",
        "dline": 59.90924835205078,
        "fline": 1,
        "i_dist": 0,
        "i_model": 0,
        "nlnum": 1,
        "outserv": 0,
        "typ_id": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Line Types.IntPrjfolder\\Line Type 02 - 03.TypLne",
        "f_nom_hz": 60
      },
      "units": {
        "B1": "uS",
        "C1": "uF",
        "G1": "uS",
        "R1": "Ohm",
        "X1": "Ohm",
        "bus1": "StaCubic",
        "bus2": "StaCubic",
        "dline": "km",
        "fline": " ",
        "i_dist": " ",
        "i_model": " ",
        "nlnum": " ",
        "outserv": " ",
        "typ_id": "TypLne,TypTow,TypGeo,TypCabsys",
        "f_nom_hz": "Hz"
      },
      "type_params": {
        "bline": 3.606938123703003,
        "cline": 0.009567700326442719,
        "frnom": 60,
        "gline": 0,
        "rline": 0.025827810168266296,
        "sline": 1,
        "xline": 0.30000001192092896
      },
      "type_units": {
        "bline": "uS/km",
        "cline": "uF/km",
        "frnom": "Hz",
        "gline": "uS/km",
        "rline": "Ohm/km",
        "sline": "kA",
        "xline": "Ohm/km"
      },
      "type_class": "TypLne",
      "type_id": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Line Types.IntPrjfolder\\Line Type 02 - 03.TypLne",
      "provenance": {
        "params": "modelo: \\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Line 02 - 03.ElmLne",
        "type_params": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Line Types.IntPrjfolder\\Line Type 02 - 03.TypLne",
        "ports": "bus1 / bus2 -> StaCubic -> ElmTerm",
        "R1": "TypLne.rline * ElmLne.dline, cotejado con ElmLne.R1",
        "X1": "TypLne.xline * ElmLne.dline, cotejado con ElmLne.X1",
        "B1": "TypLne.bline * ElmLne.dline, cotejado con ElmLne.B1",
        "G1": "TypLne.gline * ElmLne.dline, cotejado con ElmLne.G1"
      },
      "bus_from": "pf_01a1d359adb46aa59f37",
      "bus_to": "pf_831cfec9c58eead12cec",
      "line_parameter_checks": {
        "R1": {
          "exported": 1.5473246574401855,
          "type_times_length": 1.547324693760288,
          "delta": 3.632010248111328e-8
        },
        "X1": {
          "exported": 17.972774505615234,
          "type_times_length": 17.972775219789128,
          "delta": 7.141738933569286e-7
        },
        "B1": {
          "exported": 216.08895874023438,
          "type_times_length": 216.08895184340327,
          "delta": -0.000006896831109770574
        },
        "G1": {
          "exported": 0,
          "type_times_length": 0,
          "delta": 0
        },
        "B1_from_C1": {
          "b_us": 216.08894494448901,
          "delta_us": -0.000006898914250541566
        }
      }
    },
    {
      "id": "pf_46270535bb837acc8941",
      "object_id": "pf_46270535bb837acc8941",
      "name": "Line 02 - 25",
      "class": "ElmLne",
      "scope": "ieee39_pf",
      "path": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Line 02 - 25.ElmLne",
      "relative_path": "Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Line 02 - 25.ElmLne",
      "outserv": 0,
      "params": {
        "B1": 122.66276249600196,
        "C1": 0.3253730833530426,
        "G1": 0,
        "R1": 8.331749577520895,
        "X1": 10.23615000391601,
        "bus1": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 02.ElmTerm\\Cub_6.StaCubic",
        "bus2": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 25.ElmTerm\\Cub_5.StaCubic",
        "dline": 34.12049865722656,
        "fline": 1,
        "i_dist": 0,
        "i_model": 0,
        "nlnum": 1,
        "outserv": 0,
        "typ_id": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Line Types.IntPrjfolder\\Line Type 02 - 25.TypLne",
        "f_nom_hz": 60
      },
      "units": {
        "B1": "uS",
        "C1": "uF",
        "G1": "uS",
        "R1": "Ohm",
        "X1": "Ohm",
        "bus1": "StaCubic",
        "bus2": "StaCubic",
        "dline": "km",
        "fline": " ",
        "i_dist": " ",
        "i_model": " ",
        "nlnum": " ",
        "outserv": " ",
        "typ_id": "TypLne,TypTow,TypGeo,TypCabsys",
        "f_nom_hz": "Hz"
      },
      "type_params": {
        "bline": 3.594987392425537,
        "cline": 0.009535999968647957,
        "frnom": 60,
        "gline": 0,
        "rline": 0.24418604373931885,
        "sline": 1,
        "xline": 0.30000001192092896
      },
      "type_units": {
        "bline": "uS/km",
        "cline": "uF/km",
        "frnom": "Hz",
        "gline": "uS/km",
        "rline": "Ohm/km",
        "sline": "kA",
        "xline": "Ohm/km"
      },
      "type_class": "TypLne",
      "type_id": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Line Types.IntPrjfolder\\Line Type 02 - 25.TypLne",
      "provenance": {
        "params": "modelo: \\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Line 02 - 25.ElmLne",
        "type_params": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Line Types.IntPrjfolder\\Line Type 02 - 25.TypLne",
        "ports": "bus1 / bus2 -> StaCubic -> ElmTerm",
        "R1": "TypLne.rline * ElmLne.dline, cotejado con ElmLne.R1",
        "X1": "TypLne.xline * ElmLne.dline, cotejado con ElmLne.X1",
        "B1": "TypLne.bline * ElmLne.dline, cotejado con ElmLne.B1",
        "G1": "TypLne.gline * ElmLne.dline, cotejado con ElmLne.G1"
      },
      "bus_from": "pf_01a1d359adb46aa59f37",
      "bus_to": "pf_83fc10c783530d5f4d1c",
      "line_parameter_checks": {
        "R1": {
          "exported": 8.33174991607666,
          "type_times_length": 8.331749577520895,
          "delta": -3.3855576475616544e-7
        },
        "X1": {
          "exported": 10.236149787902832,
          "type_times_length": 10.23615000391601,
          "delta": 2.160131771233864e-7
        },
        "B1": {
          "exported": 122.66276550292969,
          "type_times_length": 122.66276249600196,
          "delta": -0.0000030069277272559702
        },
        "G1": {
          "exported": 0,
          "type_times_length": 0,
          "delta": 0
        },
        "B1_from_C1": {
          "b_us": 122.66276260053336,
          "delta_us": 1.0453139509536413e-7
        }
      }
    },
    {
      "id": "pf_1e3afec339d4e34e5c3f",
      "object_id": "pf_1e3afec339d4e34e5c3f",
      "name": "Line 03 - 04",
      "class": "ElmLne",
      "scope": "ieee39_pf",
      "path": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Line 03 - 04.ElmLne",
      "relative_path": "Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Line 03 - 04.ElmLne",
      "outserv": 0,
      "params": {
        "B1": 186.01004127849592,
        "C1": 0.4934069514274597,
        "G1": 0,
        "R1": 1.5473250609630895,
        "X1": 25.352326446864026,
        "bus1": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 03.ElmTerm\\Cub_2.StaCubic",
        "bus2": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 04.ElmTerm\\Cub_3.StaCubic",
        "dline": 84.50775146484375,
        "fline": 1,
        "i_dist": 0,
        "i_model": 0,
        "nlnum": 1,
        "outserv": 0,
        "typ_id": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Line Types.IntPrjfolder\\Line Type 03 - 04.TypLne",
        "f_nom_hz": 60
      },
      "units": {
        "B1": "uS",
        "C1": "uF",
        "G1": "uS",
        "R1": "Ohm",
        "X1": "Ohm",
        "bus1": "StaCubic",
        "bus2": "StaCubic",
        "dline": "km",
        "fline": " ",
        "i_dist": " ",
        "i_model": " ",
        "nlnum": " ",
        "outserv": " ",
        "typ_id": "TypLne,TypTow,TypGeo,TypCabsys",
        "f_nom_hz": "Hz"
      },
      "type_params": {
        "bline": 2.2011003494262695,
        "cline": 0.0058385999873280525,
        "frnom": 60,
        "gline": 0,
        "rline": 0.018309859558939934,
        "sline": 1,
        "xline": 0.30000001192092896
      },
      "type_units": {
        "bline": "uS/km",
        "cline": "uF/km",
        "frnom": "Hz",
        "gline": "uS/km",
        "rline": "Ohm/km",
        "sline": "kA",
        "xline": "Ohm/km"
      },
      "type_class": "TypLne",
      "type_id": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Line Types.IntPrjfolder\\Line Type 03 - 04.TypLne",
      "provenance": {
        "params": "modelo: \\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Line 03 - 04.ElmLne",
        "type_params": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Line Types.IntPrjfolder\\Line Type 03 - 04.TypLne",
        "ports": "bus1 / bus2 -> StaCubic -> ElmTerm",
        "R1": "TypLne.rline * ElmLne.dline, cotejado con ElmLne.R1",
        "X1": "TypLne.xline * ElmLne.dline, cotejado con ElmLne.X1",
        "B1": "TypLne.bline * ElmLne.dline, cotejado con ElmLne.B1",
        "G1": "TypLne.gline * ElmLne.dline, cotejado con ElmLne.G1"
      },
      "bus_from": "pf_831cfec9c58eead12cec",
      "bus_to": "pf_757f579fc80ff51b912b",
      "line_parameter_checks": {
        "R1": {
          "exported": 1.5473250150680542,
          "type_times_length": 1.5473250609630895,
          "delta": 4.5895035327703226e-8
        },
        "X1": {
          "exported": 25.352327346801758,
          "type_times_length": 25.352326446864026,
          "delta": -8.999377314466983e-7
        },
        "B1": {
          "exported": 186.01004028320312,
          "type_times_length": 186.01004127849592,
          "delta": 9.952927939593792e-7
        },
        "G1": {
          "exported": 0,
          "type_times_length": 0,
          "delta": 0
        },
        "B1_from_C1": {
          "b_us": 186.01003846015718,
          "delta_us": -0.000002818338742827109
        }
      }
    },
    {
      "id": "pf_26b6a2764e4ff1147172",
      "object_id": "pf_26b6a2764e4ff1147172",
      "name": "Line 03 - 18",
      "class": "ElmLne",
      "scope": "ieee39_pf",
      "path": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Line 03 - 18.ElmLne",
      "relative_path": "Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Line 03 - 18.ElmLne",
      "outserv": 0,
      "params": {
        "B1": 179.6255868364442,
        "C1": 0.4764716625213623,
        "G1": 0,
        "R1": 1.309274973564051,
        "X1": 15.830325564953682,
        "bus1": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 03.ElmTerm\\Cub_4.StaCubic",
        "bus2": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 18.ElmTerm\\Cub_3.StaCubic",
        "dline": 52.76774978637695,
        "fline": 1,
        "i_dist": 0,
        "i_model": 0,
        "nlnum": 1,
        "outserv": 0,
        "typ_id": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Line Types.IntPrjfolder\\Line Type 03 - 18.TypLne",
        "f_nom_hz": 60
      },
      "units": {
        "B1": "uS",
        "C1": "uF",
        "G1": "uS",
        "R1": "Ohm",
        "X1": "Ohm",
        "bus1": "StaCubic",
        "bus2": "StaCubic",
        "dline": "km",
        "fline": " ",
        "i_dist": " ",
        "i_model": " ",
        "nlnum": " ",
        "outserv": " ",
        "typ_id": "TypLne,TypTow,TypGeo,TypCabsys",
        "f_nom_hz": "Hz"
      },
      "type_params": {
        "bline": 3.404078960418701,
        "cline": 0.009029599837958813,
        "frnom": 60,
        "gline": 0,
        "rline": 0.02481202967464924,
        "sline": 1,
        "xline": 0.30000001192092896
      },
      "type_units": {
        "bline": "uS/km",
        "cline": "uF/km",
        "frnom": "Hz",
        "gline": "uS/km",
        "rline": "Ohm/km",
        "sline": "kA",
        "xline": "Ohm/km"
      },
      "type_class": "TypLne",
      "type_id": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Line Types.IntPrjfolder\\Line Type 03 - 18.TypLne",
      "provenance": {
        "params": "modelo: \\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Line 03 - 18.ElmLne",
        "type_params": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Line Types.IntPrjfolder\\Line Type 03 - 18.TypLne",
        "ports": "bus1 / bus2 -> StaCubic -> ElmTerm",
        "R1": "TypLne.rline * ElmLne.dline, cotejado con ElmLne.R1",
        "X1": "TypLne.xline * ElmLne.dline, cotejado con ElmLne.X1",
        "B1": "TypLne.bline * ElmLne.dline, cotejado con ElmLne.B1",
        "G1": "TypLne.gline * ElmLne.dline, cotejado con ElmLne.G1"
      },
      "bus_from": "pf_831cfec9c58eead12cec",
      "bus_to": "pf_ee1f70bb7b85d640a680",
      "line_parameter_checks": {
        "R1": {
          "exported": 1.3092750310897827,
          "type_times_length": 1.309274973564051,
          "delta": -5.7525731733676366e-8
        },
        "X1": {
          "exported": 15.83032512664795,
          "type_times_length": 15.830325564953682,
          "delta": 4.3830573304148857e-7
        },
        "B1": {
          "exported": 179.62557983398438,
          "type_times_length": 179.6255868364442,
          "delta": 0.0000070024598244344816
        },
        "G1": {
          "exported": 0,
          "type_times_length": 0,
          "delta": 0
        },
        "B1_from_C1": {
          "b_us": 179.62558495449923,
          "delta_us": -0.0000018819449678630917
        }
      }
    },
    {
      "id": "pf_43f119ba17edcd05c2c6",
      "object_id": "pf_43f119ba17edcd05c2c6",
      "name": "Line 04 - 05",
      "class": "ElmLne",
      "scope": "ieee39_pf",
      "path": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Line 04 - 05.ElmLne",
      "relative_path": "Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Line 04 - 05.ElmLne",
      "outserv": 0,
      "params": {
        "B1": 112.7494300342496,
        "C1": 0.2990771532058716,
        "G1": 0,
        "R1": 0.9522000452756885,
        "X1": 15.235200724411015,
        "bus1": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 04.ElmTerm\\Cub_4.StaCubic",
        "bus2": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 05.ElmTerm\\Cub_3.StaCubic",
        "dline": 50.784000396728516,
        "fline": 1,
        "i_dist": 0,
        "i_model": 0,
        "nlnum": 1,
        "outserv": 0,
        "typ_id": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Line Types.IntPrjfolder\\Line Type 04 - 05.TypLne",
        "f_nom_hz": 60
      },
      "units": {
        "B1": "uS",
        "C1": "uF",
        "G1": "uS",
        "R1": "Ohm",
        "X1": "Ohm",
        "bus1": "StaCubic",
        "bus2": "StaCubic",
        "dline": "km",
        "fline": " ",
        "i_dist": " ",
        "i_model": " ",
        "nlnum": " ",
        "outserv": " ",
        "typ_id": "TypLne,TypTow,TypGeo,TypCabsys",
        "f_nom_hz": "Hz"
      },
      "type_params": {
        "bline": 2.2201762199401855,
        "cline": 0.005889200139790773,
        "frnom": 60,
        "gline": 0,
        "rline": 0.01875000074505806,
        "sline": 1,
        "xline": 0.30000001192092896
      },
      "type_units": {
        "bline": "uS/km",
        "cline": "uF/km",
        "frnom": "Hz",
        "gline": "uS/km",
        "rline": "Ohm/km",
        "sline": "kA",
        "xline": "Ohm/km"
      },
      "type_class": "TypLne",
      "type_id": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Line Types.IntPrjfolder\\Line Type 04 - 05.TypLne",
      "provenance": {
        "params": "modelo: \\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Line 04 - 05.ElmLne",
        "type_params": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Line Types.IntPrjfolder\\Line Type 04 - 05.TypLne",
        "ports": "bus1 / bus2 -> StaCubic -> ElmTerm",
        "R1": "TypLne.rline * ElmLne.dline, cotejado con ElmLne.R1",
        "X1": "TypLne.xline * ElmLne.dline, cotejado con ElmLne.X1",
        "B1": "TypLne.bline * ElmLne.dline, cotejado con ElmLne.B1",
        "G1": "TypLne.gline * ElmLne.dline, cotejado con ElmLne.G1"
      },
      "bus_from": "pf_757f579fc80ff51b912b",
      "bus_to": "pf_af3971632594e5be9bd0",
      "line_parameter_checks": {
        "R1": {
          "exported": 0.9522000551223755,
          "type_times_length": 0.9522000452756885,
          "delta": -9.846687021308753e-9
        },
        "X1": {
          "exported": 15.235200881958008,
          "type_times_length": 15.235200724411015,
          "delta": -1.5754699234094005e-7
        },
        "B1": {
          "exported": 112.74942779541016,
          "type_times_length": 112.7494300342496,
          "delta": 0.0000022388394427252933
        },
        "G1": {
          "exported": 0,
          "type_times_length": 0,
          "delta": 0
        },
        "B1_from_C1": {
          "b_us": 112.74943048417381,
          "delta_us": 4.49924215217834e-7
        }
      }
    },
    {
      "id": "pf_e73f138caa79011004d0",
      "object_id": "pf_e73f138caa79011004d0",
      "name": "Line 04 - 14",
      "class": "ElmLne",
      "scope": "ieee39_pf",
      "path": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Line 04 - 14.ElmLne",
      "relative_path": "Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Line 04 - 14.ElmLne",
      "outserv": 0,
      "params": {
        "B1": 116.10964126869749,
        "C1": 0.3079904019832611,
        "G1": 0,
        "R1": 0.9521999346195642,
        "X1": 15.354226150283239,
        "bus1": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 04.ElmTerm\\Cub_2.StaCubic",
        "bus2": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 14.ElmTerm\\Cub_2.StaCubic",
        "dline": 51.18075180053711,
        "fline": 1,
        "i_dist": 0,
        "i_model": 0,
        "nlnum": 1,
        "outserv": 0,
        "typ_id": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Line Types.IntPrjfolder\\Line Type 04 - 14.TypLne",
        "f_nom_hz": 60
      },
      "units": {
        "B1": "uS",
        "C1": "uF",
        "G1": "uS",
        "R1": "Ohm",
        "X1": "Ohm",
        "bus1": "StaCubic",
        "bus2": "StaCubic",
        "dline": "km",
        "fline": " ",
        "i_dist": " ",
        "i_model": " ",
        "nlnum": " ",
        "outserv": " ",
        "typ_id": "TypLne,TypTow,TypGeo,TypCabsys",
        "f_nom_hz": "Hz"
      },
      "type_params": {
        "bline": 2.2686192989349365,
        "cline": 0.006017699837684631,
        "frnom": 60,
        "gline": 0,
        "rline": 0.018604649230837822,
        "sline": 1,
        "xline": 0.30000001192092896
      },
      "type_units": {
        "bline": "uS/km",
        "cline": "uF/km",
        "frnom": "Hz",
        "gline": "uS/km",
        "rline": "Ohm/km",
        "sline": "kA",
        "xline": "Ohm/km"
      },
      "type_class": "TypLne",
      "type_id": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Line Types.IntPrjfolder\\Line Type 04 - 14.TypLne",
      "provenance": {
        "params": "modelo: \\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Line 04 - 14.ElmLne",
        "type_params": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Line Types.IntPrjfolder\\Line Type 04 - 14.TypLne",
        "ports": "bus1 / bus2 -> StaCubic -> ElmTerm",
        "R1": "TypLne.rline * ElmLne.dline, cotejado con ElmLne.R1",
        "X1": "TypLne.xline * ElmLne.dline, cotejado con ElmLne.X1",
        "B1": "TypLne.bline * ElmLne.dline, cotejado con ElmLne.B1",
        "G1": "TypLne.gline * ElmLne.dline, cotejado con ElmLne.G1"
      },
      "bus_from": "pf_757f579fc80ff51b912b",
      "bus_to": "pf_2e1a68151590fae541ac",
      "line_parameter_checks": {
        "R1": {
          "exported": 0.9521999359130859,
          "type_times_length": 0.9521999346195642,
          "delta": -1.2935217341691896e-9
        },
        "X1": {
          "exported": 15.354226112365723,
          "type_times_length": 15.354226150283239,
          "delta": 3.791751623793971e-8
        },
        "B1": {
          "exported": 116.1096420288086,
          "type_times_length": 116.10964126869749,
          "delta": -7.601111065014265e-7
        },
        "G1": {
          "exported": 0,
          "type_times_length": 0,
          "delta": 0
        },
        "B1_from_C1": {
          "b_us": 116.10964610961364,
          "delta_us": 0.000004840916147941243
        }
      }
    },
    {
      "id": "pf_9357c32ea1aa5ea8952f",
      "object_id": "pf_9357c32ea1aa5ea8952f",
      "name": "Line 05 - 06",
      "class": "ElmLne",
      "scope": "ieee39_pf",
      "path": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Line 05 - 06.ElmLne",
      "relative_path": "Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Line 05 - 06.ElmLne",
      "outserv": 0,
      "params": {
        "B1": 36.463041485629674,
        "C1": 0.09672121703624725,
        "G1": 0,
        "R1": 0.23804997258313776,
        "X1": 3.09465020079017,
        "bus1": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 05.ElmTerm\\Cub_2.StaCubic",
        "bus2": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 06.ElmTerm\\Cub_2.StaCubic",
        "dline": 10.315500259399414,
        "fline": 1,
        "i_dist": 0,
        "i_model": 0,
        "nlnum": 1,
        "outserv": 0,
        "typ_id": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Line Types.IntPrjfolder\\Line Type 05 - 06.TypLne",
        "f_nom_hz": 60
      },
      "units": {
        "B1": "uS",
        "C1": "uF",
        "G1": "uS",
        "R1": "Ohm",
        "X1": "Ohm",
        "bus1": "StaCubic",
        "bus2": "StaCubic",
        "dline": "km",
        "fline": " ",
        "i_dist": " ",
        "i_model": " ",
        "nlnum": " ",
        "outserv": " ",
        "typ_id": "TypLne,TypTow,TypGeo,TypCabsys",
        "f_nom_hz": "Hz"
      },
      "type_params": {
        "bline": 3.5347816944122314,
        "cline": 0.009376299567520618,
        "frnom": 60,
        "gline": 0,
        "rline": 0.023076919838786125,
        "sline": 1,
        "xline": 0.30000001192092896
      },
      "type_units": {
        "bline": "uS/km",
        "cline": "uF/km",
        "frnom": "Hz",
        "gline": "uS/km",
        "rline": "Ohm/km",
        "sline": "kA",
        "xline": "Ohm/km"
      },
      "type_class": "TypLne",
      "type_id": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Line Types.IntPrjfolder\\Line Type 05 - 06.TypLne",
      "provenance": {
        "params": "modelo: \\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Line 05 - 06.ElmLne",
        "type_params": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Line Types.IntPrjfolder\\Line Type 05 - 06.TypLne",
        "ports": "bus1 / bus2 -> StaCubic -> ElmTerm",
        "R1": "TypLne.rline * ElmLne.dline, cotejado con ElmLne.R1",
        "X1": "TypLne.xline * ElmLne.dline, cotejado con ElmLne.X1",
        "B1": "TypLne.bline * ElmLne.dline, cotejado con ElmLne.B1",
        "G1": "TypLne.gline * ElmLne.dline, cotejado con ElmLne.G1"
      },
      "bus_from": "pf_af3971632594e5be9bd0",
      "bus_to": "pf_672ccf590431adcc7d77",
      "line_parameter_checks": {
        "R1": {
          "exported": 0.2380499690771103,
          "type_times_length": 0.23804997258313776,
          "delta": 3.5060274683473835e-9
        },
        "X1": {
          "exported": 3.0946502685546875,
          "type_times_length": 3.09465020079017,
          "delta": -6.776451755285962e-8
        },
        "B1": {
          "exported": 36.463043212890625,
          "type_times_length": 36.463041485629674,
          "delta": -0.0000017272609511564951
        },
        "G1": {
          "exported": 0,
          "type_times_length": 0,
          "delta": 0
        },
        "B1_from_C1": {
          "b_us": 36.46303978648059,
          "delta_us": -0.0000016991490809914467
        }
      }
    },
    {
      "id": "pf_0b893e5fd3f7725246be",
      "object_id": "pf_0b893e5fd3f7725246be",
      "name": "Line 05 - 08",
      "class": "ElmLne",
      "scope": "ieee39_pf",
      "path": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Line 05 - 08.ElmLne",
      "relative_path": "Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Line 05 - 08.ElmLne",
      "outserv": 0,
      "params": {
        "B1": 124.00818133084977,
        "C1": 0.3289419412612915,
        "G1": 0,
        "R1": 0.952199960901055,
        "X1": 13.330800776910792,
        "bus1": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 05.ElmTerm\\Cub_1.StaCubic",
        "bus2": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 08.ElmTerm\\Cub_4.StaCubic",
        "dline": 44.43600082397461,
        "fline": 1,
        "i_dist": 0,
        "i_model": 0,
        "nlnum": 1,
        "outserv": 0,
        "typ_id": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Line Types.IntPrjfolder\\Line Type 05 - 08.TypLne",
        "f_nom_hz": 60
      },
      "units": {
        "B1": "uS",
        "C1": "uF",
        "G1": "uS",
        "R1": "Ohm",
        "X1": "Ohm",
        "bus1": "StaCubic",
        "bus2": "StaCubic",
        "dline": "km",
        "fline": " ",
        "i_dist": " ",
        "i_model": " ",
        "nlnum": " ",
        "outserv": " ",
        "typ_id": "TypLne,TypTow,TypGeo,TypCabsys",
        "f_nom_hz": "Hz"
      },
      "type_params": {
        "bline": 2.7907142639160156,
        "cline": 0.007402599789202213,
        "frnom": 60,
        "gline": 0,
        "rline": 0.02142857015132904,
        "sline": 1,
        "xline": 0.30000001192092896
      },
      "type_units": {
        "bline": "uS/km",
        "cline": "uF/km",
        "frnom": "Hz",
        "gline": "uS/km",
        "rline": "Ohm/km",
        "sline": "kA",
        "xline": "Ohm/km"
      },
      "type_class": "TypLne",
      "type_id": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Line Types.IntPrjfolder\\Line Type 05 - 08.TypLne",
      "provenance": {
        "params": "modelo: \\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Line 05 - 08.ElmLne",
        "type_params": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Line Types.IntPrjfolder\\Line Type 05 - 08.TypLne",
        "ports": "bus1 / bus2 -> StaCubic -> ElmTerm",
        "R1": "TypLne.rline * ElmLne.dline, cotejado con ElmLne.R1",
        "X1": "TypLne.xline * ElmLne.dline, cotejado con ElmLne.X1",
        "B1": "TypLne.bline * ElmLne.dline, cotejado con ElmLne.B1",
        "G1": "TypLne.gline * ElmLne.dline, cotejado con ElmLne.G1"
      },
      "bus_from": "pf_af3971632594e5be9bd0",
      "bus_to": "pf_ac94e5880dc1141f00e1",
      "line_parameter_checks": {
        "R1": {
          "exported": 0.9521999359130859,
          "type_times_length": 0.952199960901055,
          "delta": 2.4987969027279178e-8
        },
        "X1": {
          "exported": 13.330801010131836,
          "type_times_length": 13.330800776910792,
          "delta": -2.3322104425460566e-7
        },
        "B1": {
          "exported": 124.0081787109375,
          "type_times_length": 124.00818133084977,
          "delta": 0.0000026199122657999396
        },
        "G1": {
          "exported": 0,
          "type_times_length": 0,
          "delta": 0
        },
        "B1_from_C1": {
          "b_us": 124.00819033488463,
          "delta_us": 0.000009004034865256472
        }
      }
    },
    {
      "id": "pf_514c797966d5992cdbd9",
      "object_id": "pf_514c797966d5992cdbd9",
      "name": "Line 06 - 07",
      "class": "ElmLne",
      "scope": "ieee39_pf",
      "path": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Line 06 - 07.ElmLne",
      "relative_path": "Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Line 06 - 07.ElmLne",
      "outserv": 0,
      "params": {
        "B1": 94.93817968043186,
        "C1": 0.2518313527107239,
        "G1": 0,
        "R1": 0.7141501181348815,
        "X1": 10.9503002703309,
        "bus1": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 06.ElmTerm\\Cub_3.StaCubic",
        "bus2": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 07.ElmTerm\\Cub_3.StaCubic",
        "dline": 36.500999450683594,
        "fline": 1,
        "i_dist": 0,
        "i_model": 0,
        "nlnum": 1,
        "outserv": 0,
        "typ_id": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Line Types.IntPrjfolder\\Line Type 06 - 07.TypLne",
        "f_nom_hz": 60
      },
      "units": {
        "B1": "uS",
        "C1": "uF",
        "G1": "uS",
        "R1": "Ohm",
        "X1": "Ohm",
        "bus1": "StaCubic",
        "bus2": "StaCubic",
        "dline": "km",
        "fline": " ",
        "i_dist": " ",
        "i_model": " ",
        "nlnum": " ",
        "outserv": " ",
        "typ_id": "TypLne,TypTow,TypGeo,TypCabsys",
        "f_nom_hz": "Hz"
      },
      "type_params": {
        "bline": 2.6009747982025146,
        "cline": 0.006899300031363964,
        "frnom": 60,
        "gline": 0,
        "rline": 0.019565220922231674,
        "sline": 1,
        "xline": 0.30000001192092896
      },
      "type_units": {
        "bline": "uS/km",
        "cline": "uF/km",
        "frnom": "Hz",
        "gline": "uS/km",
        "rline": "Ohm/km",
        "sline": "kA",
        "xline": "Ohm/km"
      },
      "type_class": "TypLne",
      "type_id": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Line Types.IntPrjfolder\\Line Type 06 - 07.TypLne",
      "provenance": {
        "params": "modelo: \\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Line 06 - 07.ElmLne",
        "type_params": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Line Types.IntPrjfolder\\Line Type 06 - 07.TypLne",
        "ports": "bus1 / bus2 -> StaCubic -> ElmTerm",
        "R1": "TypLne.rline * ElmLne.dline, cotejado con ElmLne.R1",
        "X1": "TypLne.xline * ElmLne.dline, cotejado con ElmLne.X1",
        "B1": "TypLne.bline * ElmLne.dline, cotejado con ElmLne.B1",
        "G1": "TypLne.gline * ElmLne.dline, cotejado con ElmLne.G1"
      },
      "bus_from": "pf_672ccf590431adcc7d77",
      "bus_to": "pf_2aa9bd66e396b4fcedd1",
      "line_parameter_checks": {
        "R1": {
          "exported": 0.7141501307487488,
          "type_times_length": 0.7141501181348815,
          "delta": -1.2613867284017033e-8
        },
        "X1": {
          "exported": 10.950300216674805,
          "type_times_length": 10.9503002703309,
          "delta": 5.365609467844479e-8
        },
        "B1": {
          "exported": 94.93817901611328,
          "type_times_length": 94.93817968043186,
          "delta": 6.643185770371929e-7
        },
        "G1": {
          "exported": 0,
          "type_times_length": 0,
          "delta": 0
        },
        "B1_from_C1": {
          "b_us": 94.93818331435081,
          "delta_us": 0.000003633918950640691
        }
      }
    },
    {
      "id": "pf_67277ff9f1b3dc80a1f1",
      "object_id": "pf_67277ff9f1b3dc80a1f1",
      "name": "Line 06 - 11",
      "class": "ElmLne",
      "scope": "ieee39_pf",
      "path": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Line 06 - 11.ElmLne",
      "relative_path": "Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Line 06 - 11.ElmLne",
      "outserv": 0,
      "params": {
        "B1": 116.69873384286984,
        "C1": 0.30955299735069275,
        "G1": 0,
        "R1": 0.8331751315919433,
        "X1": 9.760050589245566,
        "bus1": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 06.ElmTerm\\Cub_4.StaCubic",
        "bus2": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 11.ElmTerm\\Cub_2.StaCubic",
        "dline": 32.53350067138672,
        "fline": 1,
        "i_dist": 0,
        "i_model": 0,
        "nlnum": 1,
        "outserv": 0,
        "typ_id": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Line Types.IntPrjfolder\\Line Type 06 - 11.TypLne",
        "f_nom_hz": 60
      },
      "units": {
        "B1": "uS",
        "C1": "uF",
        "G1": "uS",
        "R1": "Ohm",
        "X1": "Ohm",
        "bus1": "StaCubic",
        "bus2": "StaCubic",
        "dline": "km",
        "fline": " ",
        "i_dist": " ",
        "i_model": " ",
        "nlnum": " ",
        "outserv": " ",
        "typ_id": "TypLne,TypTow,TypGeo,TypCabsys",
        "f_nom_hz": "Hz"
      },
      "type_params": {
        "bline": 3.5870327949523926,
        "cline": 0.009514899924397469,
        "frnom": 60,
        "gline": 0,
        "rline": 0.025609759613871574,
        "sline": 1,
        "xline": 0.30000001192092896
      },
      "type_units": {
        "bline": "uS/km",
        "cline": "uF/km",
        "frnom": "Hz",
        "gline": "uS/km",
        "rline": "Ohm/km",
        "sline": "kA",
        "xline": "Ohm/km"
      },
      "type_class": "TypLne",
      "type_id": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Line Types.IntPrjfolder\\Line Type 06 - 11.TypLne",
      "provenance": {
        "params": "modelo: \\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Line 06 - 11.ElmLne",
        "type_params": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Line Types.IntPrjfolder\\Line Type 06 - 11.TypLne",
        "ports": "bus1 / bus2 -> StaCubic -> ElmTerm",
        "R1": "TypLne.rline * ElmLne.dline, cotejado con ElmLne.R1",
        "X1": "TypLne.xline * ElmLne.dline, cotejado con ElmLne.X1",
        "B1": "TypLne.bline * ElmLne.dline, cotejado con ElmLne.B1",
        "G1": "TypLne.gline * ElmLne.dline, cotejado con ElmLne.G1"
      },
      "bus_from": "pf_672ccf590431adcc7d77",
      "bus_to": "pf_ab3ea409f6417bd228c0",
      "line_parameter_checks": {
        "R1": {
          "exported": 0.8331751227378845,
          "type_times_length": 0.8331751315919433,
          "delta": 8.854058819451893e-9
        },
        "X1": {
          "exported": 9.760050773620605,
          "type_times_length": 9.760050589245566,
          "delta": -1.8437503968016244e-7
        },
        "B1": {
          "exported": 116.69873046875,
          "type_times_length": 116.69873384286984,
          "delta": 0.000003374119842192158
        },
        "G1": {
          "exported": 0,
          "type_times_length": 0,
          "delta": 0
        },
        "B1_from_C1": {
          "b_us": 116.69873068483643,
          "delta_us": -0.000003158033408112715
        }
      }
    },
    {
      "id": "pf_ee52e3d8dff55744fcc7",
      "object_id": "pf_ee52e3d8dff55744fcc7",
      "name": "Line 07 - 08",
      "class": "ElmLne",
      "scope": "ieee39_pf",
      "path": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Line 07 - 08.ElmLne",
      "relative_path": "Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Line 07 - 08.ElmLne",
      "outserv": 0,
      "params": {
        "B1": 65.53256813633016,
        "C1": 0.1738305389881134,
        "G1": 0,
        "R1": 0.4761000560937845,
        "X1": 5.47515013516545,
        "bus1": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 07.ElmTerm\\Cub_2.StaCubic",
        "bus2": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 08.ElmTerm\\Cub_3.StaCubic",
        "dline": 18.250499725341797,
        "fline": 1,
        "i_dist": 0,
        "i_model": 0,
        "nlnum": 1,
        "outserv": 0,
        "typ_id": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Line Types.IntPrjfolder\\Line Type 07 - 08.TypLne",
        "f_nom_hz": 60
      },
      "units": {
        "B1": "uS",
        "C1": "uF",
        "G1": "uS",
        "R1": "Ohm",
        "X1": "Ohm",
        "bus1": "StaCubic",
        "bus2": "StaCubic",
        "dline": "km",
        "fline": " ",
        "i_dist": " ",
        "i_model": " ",
        "nlnum": " ",
        "outserv": " ",
        "typ_id": "TypLne,TypTow,TypGeo,TypCabsys",
        "f_nom_hz": "Hz"
      },
      "type_params": {
        "bline": 3.5907273292541504,
        "cline": 0.009524700231850147,
        "frnom": 60,
        "gline": 0,
        "rline": 0.0260869599878788,
        "sline": 1,
        "xline": 0.30000001192092896
      },
      "type_units": {
        "bline": "uS/km",
        "cline": "uF/km",
        "frnom": "Hz",
        "gline": "uS/km",
        "rline": "Ohm/km",
        "sline": "kA",
        "xline": "Ohm/km"
      },
      "type_class": "TypLne",
      "type_id": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Line Types.IntPrjfolder\\Line Type 07 - 08.TypLne",
      "provenance": {
        "params": "modelo: \\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Line 07 - 08.ElmLne",
        "type_params": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Line Types.IntPrjfolder\\Line Type 07 - 08.TypLne",
        "ports": "bus1 / bus2 -> StaCubic -> ElmTerm",
        "R1": "TypLne.rline * ElmLne.dline, cotejado con ElmLne.R1",
        "X1": "TypLne.xline * ElmLne.dline, cotejado con ElmLne.X1",
        "B1": "TypLne.bline * ElmLne.dline, cotejado con ElmLne.B1",
        "G1": "TypLne.gline * ElmLne.dline, cotejado con ElmLne.G1"
      },
      "bus_from": "pf_2aa9bd66e396b4fcedd1",
      "bus_to": "pf_ac94e5880dc1141f00e1",
      "line_parameter_checks": {
        "R1": {
          "exported": 0.47610005736351013,
          "type_times_length": 0.4761000560937845,
          "delta": -1.2697256579485838e-9
        },
        "X1": {
          "exported": 5.475150108337402,
          "type_times_length": 5.47515013516545,
          "delta": 2.6828047339222394e-8
        },
        "B1": {
          "exported": 65.5325698852539,
          "type_times_length": 65.53256813633016,
          "delta": -0.0000017489237507106736
        },
        "G1": {
          "exported": 0,
          "type_times_length": 0,
          "delta": 0
        },
        "B1_from_C1": {
          "b_us": 65.53256931055334,
          "delta_us": 0.0000011742231862399422
        }
      }
    },
    {
      "id": "pf_437b80bc925016a0ee2e",
      "object_id": "pf_437b80bc925016a0ee2e",
      "name": "Line 08 - 09",
      "class": "ElmLne",
      "scope": "ieee39_pf",
      "path": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Line 08 - 09.ElmLne",
      "relative_path": "Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Line 08 - 09.ElmLne",
      "outserv": 0,
      "params": {
        "B1": 319.59828602457856,
        "C1": 0.847760796546936,
        "G1": 0,
        "R1": 2.7375743588266346,
        "X1": 43.20607624078093,
        "bus1": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 08.ElmTerm\\Cub_2.StaCubic",
        "bus2": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 09.ElmTerm\\Cub_1.StaCubic",
        "dline": 144.02024841308594,
        "fline": 1,
        "i_dist": 0,
        "i_model": 0,
        "nlnum": 1,
        "outserv": 0,
        "typ_id": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Line Types.IntPrjfolder\\Line Type 08 - 09.TypLne",
        "f_nom_hz": 60
      },
      "units": {
        "B1": "uS",
        "C1": "uF",
        "G1": "uS",
        "R1": "Ohm",
        "X1": "Ohm",
        "bus1": "StaCubic",
        "bus2": "StaCubic",
        "dline": "km",
        "fline": " ",
        "i_dist": " ",
        "i_model": " ",
        "nlnum": " ",
        "outserv": " ",
        "typ_id": "TypLne,TypTow,TypGeo,TypCabsys",
        "f_nom_hz": "Hz"
      },
      "type_params": {
        "bline": 2.219120502471924,
        "cline": 0.005886400118470192,
        "frnom": 60,
        "gline": 0,
        "rline": 0.01900826022028923,
        "sline": 1,
        "xline": 0.30000001192092896
      },
      "type_units": {
        "bline": "uS/km",
        "cline": "uF/km",
        "frnom": "Hz",
        "gline": "uS/km",
        "rline": "Ohm/km",
        "sline": "kA",
        "xline": "Ohm/km"
      },
      "type_class": "TypLne",
      "type_id": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Line Types.IntPrjfolder\\Line Type 08 - 09.TypLne",
      "provenance": {
        "params": "modelo: \\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Line 08 - 09.ElmLne",
        "type_params": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Line Types.IntPrjfolder\\Line Type 08 - 09.TypLne",
        "ports": "bus1 / bus2 -> StaCubic -> ElmTerm",
        "R1": "TypLne.rline * ElmLne.dline, cotejado con ElmLne.R1",
        "X1": "TypLne.xline * ElmLne.dline, cotejado con ElmLne.X1",
        "B1": "TypLne.bline * ElmLne.dline, cotejado con ElmLne.B1",
        "G1": "TypLne.gline * ElmLne.dline, cotejado con ElmLne.G1"
      },
      "bus_from": "pf_ac94e5880dc1141f00e1",
      "bus_to": "pf_46731547936c93105697",
      "line_parameter_checks": {
        "R1": {
          "exported": 2.737574338912964,
          "type_times_length": 2.7375743588266346,
          "delta": 1.9913670712412568e-8
        },
        "X1": {
          "exported": 43.206077575683594,
          "type_times_length": 43.20607624078093,
          "delta": -0.0000013349026630748995
        },
        "B1": {
          "exported": 319.5982971191406,
          "type_times_length": 319.59828602457856,
          "delta": -0.000011094562069047242
        },
        "G1": {
          "exported": 0,
          "type_times_length": 0,
          "delta": 0
        },
        "B1_from_C1": {
          "b_us": 319.59829085199425,
          "delta_us": 0.000004827415693853254
        }
      }
    },
    {
      "id": "pf_4e806e8e6f4c7f83ea5f",
      "object_id": "pf_4e806e8e6f4c7f83ea5f",
      "name": "Line 10 - 11",
      "class": "ElmLne",
      "scope": "ieee39_pf",
      "path": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Line 10 - 11.ElmLne",
      "relative_path": "Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Line 10 - 11.ElmLne",
      "outserv": 0,
      "params": {
        "B1": 61.247766053335,
        "C1": 0.16246475279331207,
        "G1": 0,
        "R1": 0.4761000430443971,
        "X1": 5.118075001958005,
        "bus1": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 10.ElmTerm\\Cub_4.StaCubic",
        "bus2": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 11.ElmTerm\\Cub_3.StaCubic",
        "dline": 17.06024932861328,
        "fline": 1,
        "i_dist": 0,
        "i_model": 0,
        "nlnum": 1,
        "outserv": 0,
        "typ_id": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Line Types.IntPrjfolder\\Line Type 10 - 11.TypLne",
        "f_nom_hz": 60
      },
      "units": {
        "B1": "uS",
        "C1": "uF",
        "G1": "uS",
        "R1": "Ohm",
        "X1": "Ohm",
        "bus1": "StaCubic",
        "bus2": "StaCubic",
        "dline": "km",
        "fline": " ",
        "i_dist": " ",
        "i_model": " ",
        "nlnum": " ",
        "outserv": " ",
        "typ_id": "TypLne,TypTow,TypGeo,TypCabsys",
        "f_nom_hz": "Hz"
      },
      "type_params": {
        "bline": 3.5900862216949463,
        "cline": 0.0095229996368289,
        "frnom": 60,
        "gline": 0,
        "rline": 0.027906980365514755,
        "sline": 1,
        "xline": 0.30000001192092896
      },
      "type_units": {
        "bline": "uS/km",
        "cline": "uF/km",
        "frnom": "Hz",
        "gline": "uS/km",
        "rline": "Ohm/km",
        "sline": "kA",
        "xline": "Ohm/km"
      },
      "type_class": "TypLne",
      "type_id": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Line Types.IntPrjfolder\\Line Type 10 - 11.TypLne",
      "provenance": {
        "params": "modelo: \\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Line 10 - 11.ElmLne",
        "type_params": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Line Types.IntPrjfolder\\Line Type 10 - 11.TypLne",
        "ports": "bus1 / bus2 -> StaCubic -> ElmTerm",
        "R1": "TypLne.rline * ElmLne.dline, cotejado con ElmLne.R1",
        "X1": "TypLne.xline * ElmLne.dline, cotejado con ElmLne.X1",
        "B1": "TypLne.bline * ElmLne.dline, cotejado con ElmLne.B1",
        "G1": "TypLne.gline * ElmLne.dline, cotejado con ElmLne.G1"
      },
      "bus_from": "pf_155178ca70a4f1a3f0a7",
      "bus_to": "pf_ab3ea409f6417bd228c0",
      "line_parameter_checks": {
        "R1": {
          "exported": 0.47610005736351013,
          "type_times_length": 0.4761000430443971,
          "delta": -1.4319113006422413e-8
        },
        "X1": {
          "exported": 5.118074893951416,
          "type_times_length": 5.118075001958005,
          "delta": 1.080065885616932e-7
        },
        "B1": {
          "exported": 61.247764587402344,
          "type_times_length": 61.247766053335,
          "delta": 0.0000014659326552646235
        },
        "G1": {
          "exported": 0,
          "type_times_length": 0,
          "delta": 0
        },
        "B1_from_C1": {
          "b_us": 61.24776886113012,
          "delta_us": 0.00000280779511996343
        }
      }
    },
    {
      "id": "pf_c27bf88fa02e4f93308d",
      "object_id": "pf_c27bf88fa02e4f93308d",
      "name": "Line 10 - 13",
      "class": "ElmLne",
      "scope": "ieee39_pf",
      "path": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Line 10 - 13.ElmLne",
      "relative_path": "Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Line 10 - 13.ElmLne",
      "outserv": 0,
      "params": {
        "B1": 61.247766053335,
        "C1": 0.16246475279331207,
        "G1": 0,
        "R1": 0.4761000430443971,
        "X1": 5.118075001958005,
        "bus1": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 10.ElmTerm\\Cub_3.StaCubic",
        "bus2": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 13.ElmTerm\\Cub_4.StaCubic",
        "dline": 17.06024932861328,
        "fline": 1,
        "i_dist": 0,
        "i_model": 0,
        "nlnum": 1,
        "outserv": 0,
        "typ_id": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Line Types.IntPrjfolder\\Line Type 10 - 13.TypLne",
        "f_nom_hz": 60
      },
      "units": {
        "B1": "uS",
        "C1": "uF",
        "G1": "uS",
        "R1": "Ohm",
        "X1": "Ohm",
        "bus1": "StaCubic",
        "bus2": "StaCubic",
        "dline": "km",
        "fline": " ",
        "i_dist": " ",
        "i_model": " ",
        "nlnum": " ",
        "outserv": " ",
        "typ_id": "TypLne,TypTow,TypGeo,TypCabsys",
        "f_nom_hz": "Hz"
      },
      "type_params": {
        "bline": 3.5900862216949463,
        "cline": 0.0095229996368289,
        "frnom": 60,
        "gline": 0,
        "rline": 0.027906980365514755,
        "sline": 1,
        "xline": 0.30000001192092896
      },
      "type_units": {
        "bline": "uS/km",
        "cline": "uF/km",
        "frnom": "Hz",
        "gline": "uS/km",
        "rline": "Ohm/km",
        "sline": "kA",
        "xline": "Ohm/km"
      },
      "type_class": "TypLne",
      "type_id": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Line Types.IntPrjfolder\\Line Type 10 - 13.TypLne",
      "provenance": {
        "params": "modelo: \\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Line 10 - 13.ElmLne",
        "type_params": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Line Types.IntPrjfolder\\Line Type 10 - 13.TypLne",
        "ports": "bus1 / bus2 -> StaCubic -> ElmTerm",
        "R1": "TypLne.rline * ElmLne.dline, cotejado con ElmLne.R1",
        "X1": "TypLne.xline * ElmLne.dline, cotejado con ElmLne.X1",
        "B1": "TypLne.bline * ElmLne.dline, cotejado con ElmLne.B1",
        "G1": "TypLne.gline * ElmLne.dline, cotejado con ElmLne.G1"
      },
      "bus_from": "pf_155178ca70a4f1a3f0a7",
      "bus_to": "pf_6d4f8fa62ac282cd5900",
      "line_parameter_checks": {
        "R1": {
          "exported": 0.47610005736351013,
          "type_times_length": 0.4761000430443971,
          "delta": -1.4319113006422413e-8
        },
        "X1": {
          "exported": 5.118074893951416,
          "type_times_length": 5.118075001958005,
          "delta": 1.080065885616932e-7
        },
        "B1": {
          "exported": 61.247764587402344,
          "type_times_length": 61.247766053335,
          "delta": 0.0000014659326552646235
        },
        "G1": {
          "exported": 0,
          "type_times_length": 0,
          "delta": 0
        },
        "B1_from_C1": {
          "b_us": 61.24776886113012,
          "delta_us": 0.00000280779511996343
        }
      }
    },
    {
      "id": "pf_497644ab573156ddf6c5",
      "object_id": "pf_497644ab573156ddf6c5",
      "name": "Line 13 - 14",
      "class": "ElmLne",
      "scope": "ieee39_pf",
      "path": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Line 13 - 14.ElmLne",
      "relative_path": "Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Line 13 - 14.ElmLne",
      "outserv": 0,
      "params": {
        "B1": 144.75989471040884,
        "C1": 0.38398754596710205,
        "G1": 0,
        "R1": 1.0712248919447873,
        "X1": 12.021525669953235,
        "bus1": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 13.ElmTerm\\Cub_3.StaCubic",
        "bus2": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 14.ElmTerm\\Cub_5.StaCubic",
        "dline": 40.07175064086914,
        "fline": 1,
        "i_dist": 0,
        "i_model": 0,
        "nlnum": 1,
        "outserv": 0,
        "typ_id": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Line Types.IntPrjfolder\\Line Type 13 - 14.TypLne",
        "f_nom_hz": 60
      },
      "units": {
        "B1": "uS",
        "C1": "uF",
        "G1": "uS",
        "R1": "Ohm",
        "X1": "Ohm",
        "bus1": "StaCubic",
        "bus2": "StaCubic",
        "dline": "km",
        "fline": " ",
        "i_dist": " ",
        "i_model": " ",
        "nlnum": " ",
        "outserv": " ",
        "typ_id": "TypLne,TypTow,TypGeo,TypCabsys",
        "f_nom_hz": "Hz"
      },
      "type_params": {
        "bline": 3.6125173568725586,
        "cline": 0.009582499973475933,
        "frnom": 60,
        "gline": 0,
        "rline": 0.02673267014324665,
        "sline": 1,
        "xline": 0.30000001192092896
      },
      "type_units": {
        "bline": "uS/km",
        "cline": "uF/km",
        "frnom": "Hz",
        "gline": "uS/km",
        "rline": "Ohm/km",
        "sline": "kA",
        "xline": "Ohm/km"
      },
      "type_class": "TypLne",
      "type_id": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Line Types.IntPrjfolder\\Line Type 13 - 14.TypLne",
      "provenance": {
        "params": "modelo: \\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Line 13 - 14.ElmLne",
        "type_params": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Line Types.IntPrjfolder\\Line Type 13 - 14.TypLne",
        "ports": "bus1 / bus2 -> StaCubic -> ElmTerm",
        "R1": "TypLne.rline * ElmLne.dline, cotejado con ElmLne.R1",
        "X1": "TypLne.xline * ElmLne.dline, cotejado con ElmLne.X1",
        "B1": "TypLne.bline * ElmLne.dline, cotejado con ElmLne.B1",
        "G1": "TypLne.gline * ElmLne.dline, cotejado con ElmLne.G1"
      },
      "bus_from": "pf_6d4f8fa62ac282cd5900",
      "bus_to": "pf_2e1a68151590fae541ac",
      "line_parameter_checks": {
        "R1": {
          "exported": 1.0712249279022217,
          "type_times_length": 1.0712248919447873,
          "delta": -3.595743436335397e-8
        },
        "X1": {
          "exported": 12.021525382995605,
          "type_times_length": 12.021525669953235,
          "delta": 2.8695762921415735e-7
        },
        "B1": {
          "exported": 144.7598876953125,
          "type_times_length": 144.75989471040884,
          "delta": 0.000007015096343820915
        },
        "G1": {
          "exported": 0,
          "type_times_length": 0,
          "delta": 0
        },
        "B1_from_C1": {
          "b_us": 144.7598944176265,
          "delta_us": -2.927823459231149e-7
        }
      }
    },
    {
      "id": "pf_6774f8663bf404aeeabf",
      "object_id": "pf_6774f8663bf404aeeabf",
      "name": "Line 14 - 15",
      "class": "ElmLne",
      "scope": "ieee39_pf",
      "path": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Line 14 - 15.ElmLne",
      "relative_path": "Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Line 14 - 15.ElmLne",
      "outserv": 0,
      "params": {
        "B1": 307.4971942645316,
        "C1": 0.8156616687774658,
        "G1": 0,
        "R1": 2.1424497758619054,
        "X1": 25.82842586153447,
        "bus1": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 14.ElmTerm\\Cub_4.StaCubic",
        "bus2": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 15.ElmTerm\\Cub_5.StaCubic",
        "dline": 86.0947494506836,
        "fline": 1,
        "i_dist": 0,
        "i_model": 0,
        "nlnum": 1,
        "outserv": 0,
        "typ_id": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Line Types.IntPrjfolder\\Line Type 14 - 15.TypLne",
        "f_nom_hz": 60
      },
      "units": {
        "B1": "uS",
        "C1": "uF",
        "G1": "uS",
        "R1": "Ohm",
        "X1": "Ohm",
        "bus1": "StaCubic",
        "bus2": "StaCubic",
        "dline": "km",
        "fline": " ",
        "i_dist": " ",
        "i_model": " ",
        "nlnum": " ",
        "outserv": " ",
        "typ_id": "TypLne,TypTow,TypGeo,TypCabsys",
        "f_nom_hz": "Hz"
      },
      "type_params": {
        "bline": 3.5716137886047363,
        "cline": 0.009473999962210655,
        "frnom": 60,
        "gline": 0,
        "rline": 0.024884790182113647,
        "sline": 1,
        "xline": 0.30000001192092896
      },
      "type_units": {
        "bline": "uS/km",
        "cline": "uF/km",
        "frnom": "Hz",
        "gline": "uS/km",
        "rline": "Ohm/km",
        "sline": "kA",
        "xline": "Ohm/km"
      },
      "type_class": "TypLne",
      "type_id": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Line Types.IntPrjfolder\\Line Type 14 - 15.TypLne",
      "provenance": {
        "params": "modelo: \\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Line 14 - 15.ElmLne",
        "type_params": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Line Types.IntPrjfolder\\Line Type 14 - 15.TypLne",
        "ports": "bus1 / bus2 -> StaCubic -> ElmTerm",
        "R1": "TypLne.rline * ElmLne.dline, cotejado con ElmLne.R1",
        "X1": "TypLne.xline * ElmLne.dline, cotejado con ElmLne.X1",
        "B1": "TypLne.bline * ElmLne.dline, cotejado con ElmLne.B1",
        "G1": "TypLne.gline * ElmLne.dline, cotejado con ElmLne.G1"
      },
      "bus_from": "pf_2e1a68151590fae541ac",
      "bus_to": "pf_82f995678d72860e96ed",
      "line_parameter_checks": {
        "R1": {
          "exported": 2.1424498558044434,
          "type_times_length": 2.1424497758619054,
          "delta": -7.99425379227614e-8
        },
        "X1": {
          "exported": 25.828426361083984,
          "type_times_length": 25.82842586153447,
          "delta": -4.995495146431495e-7
        },
        "B1": {
          "exported": 307.4971923828125,
          "type_times_length": 307.4971942645316,
          "delta": 0.0000018817190721165389
        },
        "G1": {
          "exported": 0,
          "type_times_length": 0,
          "delta": 0
        },
        "B1_from_C1": {
          "b_us": 307.4972047735293,
          "delta_us": 0.000010508997718261526
        }
      }
    },
    {
      "id": "pf_437addc291dd0c531ee3",
      "object_id": "pf_437addc291dd0c531ee3",
      "name": "Line 15 - 16",
      "class": "ElmLne",
      "scope": "ieee39_pf",
      "path": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Line 15 - 16.ElmLne",
      "relative_path": "Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Line 15 - 16.ElmLne",
      "outserv": 0,
      "params": {
        "B1": 143.6675752776955,
        "C1": 0.38109007477760315,
        "G1": 0,
        "R1": 1.071224799808462,
        "X1": 11.188349977666121,
        "bus1": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 15.ElmTerm\\Cub_4.StaCubic",
        "bus2": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 16.ElmTerm\\Cub_8.StaCubic",
        "dline": 37.294498443603516,
        "fline": 1,
        "i_dist": 0,
        "i_model": 0,
        "nlnum": 1,
        "outserv": 0,
        "typ_id": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Line Types.IntPrjfolder\\Line Type 15 - 16.TypLne",
        "f_nom_hz": 60
      },
      "units": {
        "B1": "uS",
        "C1": "uF",
        "G1": "uS",
        "R1": "Ohm",
        "X1": "Ohm",
        "bus1": "StaCubic",
        "bus2": "StaCubic",
        "dline": "km",
        "fline": " ",
        "i_dist": " ",
        "i_model": " ",
        "nlnum": " ",
        "outserv": " ",
        "typ_id": "TypLne,TypTow,TypGeo,TypCabsys",
        "f_nom_hz": "Hz"
      },
      "type_params": {
        "bline": 3.852245807647705,
        "cline": 0.010218399576842785,
        "frnom": 60,
        "gline": 0,
        "rline": 0.028723400086164474,
        "sline": 1,
        "xline": 0.30000001192092896
      },
      "type_units": {
        "bline": "uS/km",
        "cline": "uF/km",
        "frnom": "Hz",
        "gline": "uS/km",
        "rline": "Ohm/km",
        "sline": "kA",
        "xline": "Ohm/km"
      },
      "type_class": "TypLne",
      "type_id": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Line Types.IntPrjfolder\\Line Type 15 - 16.TypLne",
      "provenance": {
        "params": "modelo: \\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Line 15 - 16.ElmLne",
        "type_params": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Line Types.IntPrjfolder\\Line Type 15 - 16.TypLne",
        "ports": "bus1 / bus2 -> StaCubic -> ElmTerm",
        "R1": "TypLne.rline * ElmLne.dline, cotejado con ElmLne.R1",
        "X1": "TypLne.xline * ElmLne.dline, cotejado con ElmLne.X1",
        "B1": "TypLne.bline * ElmLne.dline, cotejado con ElmLne.B1",
        "G1": "TypLne.gline * ElmLne.dline, cotejado con ElmLne.G1"
      },
      "bus_from": "pf_82f995678d72860e96ed",
      "bus_to": "pf_8f6ac30d1ff34a7ce586",
      "line_parameter_checks": {
        "R1": {
          "exported": 1.0712248086929321,
          "type_times_length": 1.071224799808462,
          "delta": -8.884470048542426e-9
        },
        "X1": {
          "exported": 11.188349723815918,
          "type_times_length": 11.188349977666121,
          "delta": 2.538502030802192e-7
        },
        "B1": {
          "exported": 143.66757202148438,
          "type_times_length": 143.6675752776955,
          "delta": 0.000003256211130064912
        },
        "G1": {
          "exported": 0,
          "type_times_length": 0,
          "delta": 0
        },
        "B1_from_C1": {
          "b_us": 143.66757351327635,
          "delta_us": -0.0000017644191530052922
        }
      }
    },
    {
      "id": "pf_3d0278a413426a5101e0",
      "object_id": "pf_3d0278a413426a5101e0",
      "name": "Line 16 - 17",
      "class": "ElmLne",
      "scope": "ieee39_pf",
      "path": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Line 16 - 17.ElmLne",
      "relative_path": "Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Line 16 - 17.ElmLne",
      "outserv": 0,
      "params": {
        "B1": 112.74994374319795,
        "C1": 0.2990785241127014,
        "G1": 0,
        "R1": 0.8331751341987328,
        "X1": 10.593225137123454,
        "bus1": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 16.ElmTerm\\Cub_7.StaCubic",
        "bus2": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 17.ElmTerm\\Cub_5.StaCubic",
        "dline": 35.31074905395508,
        "fline": 1,
        "i_dist": 0,
        "i_model": 0,
        "nlnum": 1,
        "outserv": 0,
        "typ_id": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Line Types.IntPrjfolder\\Line Type 16 - 17.TypLne",
        "f_nom_hz": 60
      },
      "units": {
        "B1": "uS",
        "C1": "uF",
        "G1": "uS",
        "R1": "Ohm",
        "X1": "Ohm",
        "bus1": "StaCubic",
        "bus2": "StaCubic",
        "dline": "km",
        "fline": " ",
        "i_dist": " ",
        "i_model": " ",
        "nlnum": " ",
        "outserv": " ",
        "typ_id": "TypLne,TypTow,TypGeo,TypCabsys",
        "f_nom_hz": "Hz"
      },
      "type_params": {
        "bline": 3.1930770874023438,
        "cline": 0.008469900116324425,
        "frnom": 60,
        "gline": 0,
        "rline": 0.02359551005065441,
        "sline": 1,
        "xline": 0.30000001192092896
      },
      "type_units": {
        "bline": "uS/km",
        "cline": "uF/km",
        "frnom": "Hz",
        "gline": "uS/km",
        "rline": "Ohm/km",
        "sline": "kA",
        "xline": "Ohm/km"
      },
      "type_class": "TypLne",
      "type_id": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Line Types.IntPrjfolder\\Line Type 16 - 17.TypLne",
      "provenance": {
        "params": "modelo: \\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Line 16 - 17.ElmLne",
        "type_params": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Line Types.IntPrjfolder\\Line Type 16 - 17.TypLne",
        "ports": "bus1 / bus2 -> StaCubic -> ElmTerm",
        "R1": "TypLne.rline * ElmLne.dline, cotejado con ElmLne.R1",
        "X1": "TypLne.xline * ElmLne.dline, cotejado con ElmLne.X1",
        "B1": "TypLne.bline * ElmLne.dline, cotejado con ElmLne.B1",
        "G1": "TypLne.gline * ElmLne.dline, cotejado con ElmLne.G1"
      },
      "bus_from": "pf_8f6ac30d1ff34a7ce586",
      "bus_to": "pf_e4285ae0666ad727f39e",
      "line_parameter_checks": {
        "R1": {
          "exported": 0.8331751227378845,
          "type_times_length": 0.8331751341987328,
          "delta": 1.1460848270417046e-8
        },
        "X1": {
          "exported": 10.593225479125977,
          "type_times_length": 10.593225137123454,
          "delta": -3.420025223022094e-7
        },
        "B1": {
          "exported": 112.74994659423828,
          "type_times_length": 112.74994374319795,
          "delta": -0.0000028510403353720903
        },
        "G1": {
          "exported": 0,
          "type_times_length": 0,
          "delta": 0
        },
        "B1_from_C1": {
          "b_us": 112.74994730387286,
          "delta_us": 0.000003560674912250761
        }
      }
    },
    {
      "id": "pf_63723ee8f2d85926340f",
      "object_id": "pf_63723ee8f2d85926340f",
      "name": "Line 16 - 19",
      "class": "ElmLne",
      "scope": "ieee39_pf",
      "path": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Line 16 - 19.ElmLne",
      "relative_path": "Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Line 16 - 19.ElmLne",
      "outserv": 0,
      "params": {
        "B1": 255.4071544240378,
        "C1": 0.6774885058403015,
        "G1": 0,
        "R1": 1.9043996910258159,
        "X1": 23.209875647619356,
        "bus1": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 16.ElmTerm\\Cub_4.StaCubic",
        "bus2": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 19.ElmTerm\\Cub_3.StaCubic",
        "dline": 77.36624908447266,
        "fline": 1,
        "i_dist": 0,
        "i_model": 0,
        "nlnum": 1,
        "outserv": 0,
        "typ_id": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Line Types.IntPrjfolder\\Line Type 16 - 19.TypLne",
        "f_nom_hz": 60
      },
      "units": {
        "B1": "uS",
        "C1": "uF",
        "G1": "uS",
        "R1": "Ohm",
        "X1": "Ohm",
        "bus1": "StaCubic",
        "bus2": "StaCubic",
        "dline": "km",
        "fline": " ",
        "i_dist": " ",
        "i_model": " ",
        "nlnum": " ",
        "outserv": " ",
        "typ_id": "TypLne,TypTow,TypGeo,TypCabsys",
        "f_nom_hz": "Hz"
      },
      "type_params": {
        "bline": 3.3012735843658447,
        "cline": 0.008756900206208229,
        "frnom": 60,
        "gline": 0,
        "rline": 0.02461538091301918,
        "sline": 1,
        "xline": 0.30000001192092896
      },
      "type_units": {
        "bline": "uS/km",
        "cline": "uF/km",
        "frnom": "Hz",
        "gline": "uS/km",
        "rline": "Ohm/km",
        "sline": "kA",
        "xline": "Ohm/km"
      },
      "type_class": "TypLne",
      "type_id": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Line Types.IntPrjfolder\\Line Type 16 - 19.TypLne",
      "provenance": {
        "params": "modelo: \\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Line 16 - 19.ElmLne",
        "type_params": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Line Types.IntPrjfolder\\Line Type 16 - 19.TypLne",
        "ports": "bus1 / bus2 -> StaCubic -> ElmTerm",
        "R1": "TypLne.rline * ElmLne.dline, cotejado con ElmLne.R1",
        "X1": "TypLne.xline * ElmLne.dline, cotejado con ElmLne.X1",
        "B1": "TypLne.bline * ElmLne.dline, cotejado con ElmLne.B1",
        "G1": "TypLne.gline * ElmLne.dline, cotejado con ElmLne.G1"
      },
      "bus_from": "pf_8f6ac30d1ff34a7ce586",
      "bus_to": "pf_1dadc2e97b23b5407ac4",
      "line_parameter_checks": {
        "R1": {
          "exported": 1.9043996334075928,
          "type_times_length": 1.9043996910258159,
          "delta": 5.761822308159026e-8
        },
        "X1": {
          "exported": 23.209875106811523,
          "type_times_length": 23.209875647619356,
          "delta": 5.408078322943766e-7
        },
        "B1": {
          "exported": 255.4071502685547,
          "type_times_length": 255.4071544240378,
          "delta": 0.000004155483111389913
        },
        "G1": {
          "exported": 0,
          "type_times_length": 0,
          "delta": 0
        },
        "B1_from_C1": {
          "b_us": 255.40714954073002,
          "delta_us": -0.000004883307781256008
        }
      }
    },
    {
      "id": "pf_cb0101e75208da98f355",
      "object_id": "pf_cb0101e75208da98f355",
      "name": "Line 16 - 24",
      "class": "ElmLne",
      "scope": "ieee39_pf",
      "path": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Line 16 - 24.ElmLne",
      "relative_path": "Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Line 16 - 24.ElmLne",
      "outserv": 0,
      "params": {
        "B1": 57.13112377635298,
        "C1": 0.15154501795768738,
        "G1": 0,
        "R1": 0.35707506532296485,
        "X1": 7.022475521662841,
        "bus1": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 16.ElmTerm\\Cub_6.StaCubic",
        "bus2": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 24.ElmTerm\\Cub_4.StaCubic",
        "dline": 23.40825080871582,
        "fline": 1,
        "i_dist": 0,
        "i_model": 0,
        "nlnum": 1,
        "outserv": 0,
        "typ_id": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Line Types.IntPrjfolder\\Line Type 16 - 24.TypLne",
        "f_nom_hz": 60
      },
      "units": {
        "B1": "uS",
        "C1": "uF",
        "G1": "uS",
        "R1": "Ohm",
        "X1": "Ohm",
        "bus1": "StaCubic",
        "bus2": "StaCubic",
        "dline": "km",
        "fline": " ",
        "i_dist": " ",
        "i_model": " ",
        "nlnum": " ",
        "outserv": " ",
        "typ_id": "TypLne,TypTow,TypGeo,TypCabsys",
        "f_nom_hz": "Hz"
      },
      "type_params": {
        "bline": 2.440640449523926,
        "cline": 0.006473999936133623,
        "frnom": 60,
        "gline": 0,
        "rline": 0.015254239551723003,
        "sline": 1,
        "xline": 0.30000001192092896
      },
      "type_units": {
        "bline": "uS/km",
        "cline": "uF/km",
        "frnom": "Hz",
        "gline": "uS/km",
        "rline": "Ohm/km",
        "sline": "kA",
        "xline": "Ohm/km"
      },
      "type_class": "TypLne",
      "type_id": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Line Types.IntPrjfolder\\Line Type 16 - 24.TypLne",
      "provenance": {
        "params": "modelo: \\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Line 16 - 24.ElmLne",
        "type_params": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Line Types.IntPrjfolder\\Line Type 16 - 24.TypLne",
        "ports": "bus1 / bus2 -> StaCubic -> ElmTerm",
        "R1": "TypLne.rline * ElmLne.dline, cotejado con ElmLne.R1",
        "X1": "TypLne.xline * ElmLne.dline, cotejado con ElmLne.X1",
        "B1": "TypLne.bline * ElmLne.dline, cotejado con ElmLne.B1",
        "G1": "TypLne.gline * ElmLne.dline, cotejado con ElmLne.G1"
      },
      "bus_from": "pf_8f6ac30d1ff34a7ce586",
      "bus_to": "pf_39edd589879c7224b8b0",
      "line_parameter_checks": {
        "R1": {
          "exported": 0.3570750653743744,
          "type_times_length": 0.35707506532296485,
          "delta": -5.140954328908265e-11
        },
        "X1": {
          "exported": 7.022475719451904,
          "type_times_length": 7.022475521662841,
          "delta": -1.9778906334977364e-7
        },
        "B1": {
          "exported": 57.13112258911133,
          "type_times_length": 57.13112377635298,
          "delta": 0.0000011872416507685557
        },
        "G1": {
          "exported": 0,
          "type_times_length": 0,
          "delta": 0
        },
        "B1_from_C1": {
          "b_us": 57.13112581248047,
          "delta_us": 0.000002036127490612216
        }
      }
    },
    {
      "id": "pf_bcecd00ccc32ad0c8d32",
      "object_id": "pf_bcecd00ccc32ad0c8d32",
      "name": "Line 17 - 18",
      "class": "ElmLne",
      "scope": "ieee39_pf",
      "path": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Line 17 - 18.ElmLne",
      "relative_path": "Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Line 17 - 18.ElmLne",
      "outserv": 0,
      "params": {
        "B1": 110.81652305553871,
        "C1": 0.2939499616622925,
        "G1": 0,
        "R1": 0.8331751315919433,
        "X1": 9.760050589245566,
        "bus1": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 17.ElmTerm\\Cub_1.StaCubic",
        "bus2": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 18.ElmTerm\\Cub_2.StaCubic",
        "dline": 32.53350067138672,
        "fline": 1,
        "i_dist": 0,
        "i_model": 0,
        "nlnum": 1,
        "outserv": 0,
        "typ_id": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Line Types.IntPrjfolder\\Line Type 17 - 18.TypLne",
        "f_nom_hz": 60
      },
      "units": {
        "B1": "uS",
        "C1": "uF",
        "G1": "uS",
        "R1": "Ohm",
        "X1": "Ohm",
        "bus1": "StaCubic",
        "bus2": "StaCubic",
        "dline": "km",
        "fline": " ",
        "i_dist": " ",
        "i_model": " ",
        "nlnum": " ",
        "outserv": " ",
        "typ_id": "TypLne,TypTow,TypGeo,TypCabsys",
        "f_nom_hz": "Hz"
      },
      "type_params": {
        "bline": 3.4062280654907227,
        "cline": 0.009035300463438034,
        "frnom": 60,
        "gline": 0,
        "rline": 0.025609759613871574,
        "sline": 1,
        "xline": 0.30000001192092896
      },
      "type_units": {
        "bline": "uS/km",
        "cline": "uF/km",
        "frnom": "Hz",
        "gline": "uS/km",
        "rline": "Ohm/km",
        "sline": "kA",
        "xline": "Ohm/km"
      },
      "type_class": "TypLne",
      "type_id": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Line Types.IntPrjfolder\\Line Type 17 - 18.TypLne",
      "provenance": {
        "params": "modelo: \\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Line 17 - 18.ElmLne",
        "type_params": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Line Types.IntPrjfolder\\Line Type 17 - 18.TypLne",
        "ports": "bus1 / bus2 -> StaCubic -> ElmTerm",
        "R1": "TypLne.rline * ElmLne.dline, cotejado con ElmLne.R1",
        "X1": "TypLne.xline * ElmLne.dline, cotejado con ElmLne.X1",
        "B1": "TypLne.bline * ElmLne.dline, cotejado con ElmLne.B1",
        "G1": "TypLne.gline * ElmLne.dline, cotejado con ElmLne.G1"
      },
      "bus_from": "pf_e4285ae0666ad727f39e",
      "bus_to": "pf_ee1f70bb7b85d640a680",
      "line_parameter_checks": {
        "R1": {
          "exported": 0.8331751227378845,
          "type_times_length": 0.8331751315919433,
          "delta": 8.854058819451893e-9
        },
        "X1": {
          "exported": 9.760050773620605,
          "type_times_length": 9.760050589245566,
          "delta": -1.8437503968016244e-7
        },
        "B1": {
          "exported": 110.81652069091797,
          "type_times_length": 110.81652305553871,
          "delta": 0.0000023646207409910858
        },
        "G1": {
          "exported": 0,
          "type_times_length": 0,
          "delta": 0
        },
        "B1_from_C1": {
          "b_us": 110.81652480975112,
          "delta_us": 0.0000017542124055580643
        }
      }
    },
    {
      "id": "pf_8838eea9ca4f4820b354",
      "object_id": "pf_8838eea9ca4f4820b354",
      "name": "Line 17 - 27",
      "class": "ElmLne",
      "scope": "ieee39_pf",
      "path": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Line 17 - 27.ElmLne",
      "relative_path": "Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Line 17 - 27.ElmLne",
      "outserv": 0,
      "params": {
        "B1": 270.195333865262,
        "C1": 0.7167153358459473,
        "G1": 0,
        "R1": 1.547324808672144,
        "X1": 20.59132543370424,
        "bus1": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 17.ElmTerm\\Cub_4.StaCubic",
        "bus2": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 27.ElmTerm\\Cub_3.StaCubic",
        "dline": 68.63774871826172,
        "fline": 1,
        "i_dist": 0,
        "i_model": 0,
        "nlnum": 1,
        "outserv": 0,
        "typ_id": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Line Types.IntPrjfolder\\Line Type 17 - 27.TypLne",
        "f_nom_hz": 60
      },
      "units": {
        "B1": "uS",
        "C1": "uF",
        "G1": "uS",
        "R1": "Ohm",
        "X1": "Ohm",
        "bus1": "StaCubic",
        "bus2": "StaCubic",
        "dline": "km",
        "fline": " ",
        "i_dist": " ",
        "i_model": " ",
        "nlnum": " ",
        "outserv": " ",
        "typ_id": "TypLne,TypTow,TypGeo,TypCabsys",
        "f_nom_hz": "Hz"
      },
      "type_params": {
        "bline": 3.9365413188934326,
        "cline": 0.01044199988245964,
        "frnom": 60,
        "gline": 0,
        "rline": 0.022543350234627724,
        "sline": 1,
        "xline": 0.30000001192092896
      },
      "type_units": {
        "bline": "uS/km",
        "cline": "uF/km",
        "frnom": "Hz",
        "gline": "uS/km",
        "rline": "Ohm/km",
        "sline": "kA",
        "xline": "Ohm/km"
      },
      "type_class": "TypLne",
      "type_id": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Line Types.IntPrjfolder\\Line Type 17 - 27.TypLne",
      "provenance": {
        "params": "modelo: \\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Line 17 - 27.ElmLne",
        "type_params": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Line Types.IntPrjfolder\\Line Type 17 - 27.TypLne",
        "ports": "bus1 / bus2 -> StaCubic -> ElmTerm",
        "R1": "TypLne.rline * ElmLne.dline, cotejado con ElmLne.R1",
        "X1": "TypLne.xline * ElmLne.dline, cotejado con ElmLne.X1",
        "B1": "TypLne.bline * ElmLne.dline, cotejado con ElmLne.B1",
        "G1": "TypLne.gline * ElmLne.dline, cotejado con ElmLne.G1"
      },
      "bus_from": "pf_e4285ae0666ad727f39e",
      "bus_to": "pf_05165b03038c5c503df7",
      "line_parameter_checks": {
        "R1": {
          "exported": 1.547324776649475,
          "type_times_length": 1.547324808672144,
          "delta": 3.202266896096262e-8
        },
        "X1": {
          "exported": 20.591325759887695,
          "type_times_length": 20.59132543370424,
          "delta": -3.261834535805974e-7
        },
        "B1": {
          "exported": 270.1953430175781,
          "type_times_length": 270.195333865262,
          "delta": -0.000009152316124527715
        },
        "G1": {
          "exported": 0,
          "type_times_length": 0,
          "delta": 0
        },
        "B1_from_C1": {
          "b_us": 270.1953160570523,
          "delta_us": -0.000017808209690883814
        }
      }
    },
    {
      "id": "pf_a285df7435140d3173b1",
      "object_id": "pf_a285df7435140d3173b1",
      "name": "Line 22 - 23",
      "class": "ElmLne",
      "scope": "ieee39_pf",
      "path": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Line 22 - 23.ElmLne",
      "relative_path": "Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Line 22 - 23.ElmLne",
      "outserv": 0,
      "params": {
        "B1": 155.09412417073872,
        "C1": 0.4113999307155609,
        "G1": 0,
        "R1": 0.7141500518381605,
        "X1": 11.426400829410568,
        "bus1": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 22.ElmTerm\\Cub_2.StaCubic",
        "bus2": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 23.ElmTerm\\Cub_3.StaCubic",
        "dline": 38.0880012512207,
        "fline": 1,
        "i_dist": 0,
        "i_model": 0,
        "nlnum": 1,
        "outserv": 0,
        "typ_id": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Line Types.IntPrjfolder\\Line Type 22 - 23.TypLne",
        "f_nom_hz": 60
      },
      "units": {
        "B1": "uS",
        "C1": "uF",
        "G1": "uS",
        "R1": "Ohm",
        "X1": "Ohm",
        "bus1": "StaCubic",
        "bus2": "StaCubic",
        "dline": "km",
        "fline": " ",
        "i_dist": " ",
        "i_model": " ",
        "nlnum": " ",
        "outserv": " ",
        "typ_id": "TypLne,TypTow,TypGeo,TypCabsys",
        "f_nom_hz": "Hz"
      },
      "type_params": {
        "bline": 4.071994304656982,
        "cline": 0.010801300406455994,
        "frnom": 60,
        "gline": 0,
        "rline": 0.01875000074505806,
        "sline": 1,
        "xline": 0.30000001192092896
      },
      "type_units": {
        "bline": "uS/km",
        "cline": "uF/km",
        "frnom": "Hz",
        "gline": "uS/km",
        "rline": "Ohm/km",
        "sline": "kA",
        "xline": "Ohm/km"
      },
      "type_class": "TypLne",
      "type_id": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Line Types.IntPrjfolder\\Line Type 22 - 23.TypLne",
      "provenance": {
        "params": "modelo: \\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Line 22 - 23.ElmLne",
        "type_params": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Line Types.IntPrjfolder\\Line Type 22 - 23.TypLne",
        "ports": "bus1 / bus2 -> StaCubic -> ElmTerm",
        "R1": "TypLne.rline * ElmLne.dline, cotejado con ElmLne.R1",
        "X1": "TypLne.xline * ElmLne.dline, cotejado con ElmLne.X1",
        "B1": "TypLne.bline * ElmLne.dline, cotejado con ElmLne.B1",
        "G1": "TypLne.gline * ElmLne.dline, cotejado con ElmLne.G1"
      },
      "bus_from": "pf_e38507a402eb5516650c",
      "bus_to": "pf_3ff633a4c0e5dc7b0fe9",
      "line_parameter_checks": {
        "R1": {
          "exported": 0.714150071144104,
          "type_times_length": 0.7141500518381605,
          "delta": -1.9305943510516954e-8
        },
        "X1": {
          "exported": 11.426401138305664,
          "type_times_length": 11.426400829410568,
          "delta": -3.0889509616827127e-7
        },
        "B1": {
          "exported": 155.09413146972656,
          "type_times_length": 155.09412417073872,
          "delta": -0.00000729898783902172
        },
        "G1": {
          "exported": 0,
          "type_times_length": 0,
          "delta": 0
        },
        "B1_from_C1": {
          "b_us": 155.09412000280273,
          "delta_us": -0.000004167935998111716
        }
      }
    },
    {
      "id": "pf_8c67fefd0e1e7e2b348e",
      "object_id": "pf_8c67fefd0e1e7e2b348e",
      "name": "Line 23 - 24",
      "class": "ElmLne",
      "scope": "ieee39_pf",
      "path": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Line 23 - 24.ElmLne",
      "relative_path": "Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Line 23 - 24.ElmLne",
      "outserv": 0,
      "params": {
        "B1": 303.2997778641984,
        "C1": 0.8045276999473572,
        "G1": 0,
        "R1": 2.6185496738563074,
        "X1": 41.65875257089738,
        "bus1": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 23.ElmTerm\\Cub_4.StaCubic",
        "bus2": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 24.ElmTerm\\Cub_5.StaCubic",
        "dline": 138.8625030517578,
        "fline": 1,
        "i_dist": 0,
        "i_model": 0,
        "nlnum": 1,
        "outserv": 0,
        "typ_id": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Line Types.IntPrjfolder\\Line Type 23 - 24.TypLne",
        "f_nom_hz": 60
      },
      "units": {
        "B1": "uS",
        "C1": "uF",
        "G1": "uS",
        "R1": "Ohm",
        "X1": "Ohm",
        "bus1": "StaCubic",
        "bus2": "StaCubic",
        "dline": "km",
        "fline": " ",
        "i_dist": " ",
        "i_model": " ",
        "nlnum": " ",
        "outserv": " ",
        "typ_id": "TypLne,TypTow,TypGeo,TypCabsys",
        "f_nom_hz": "Hz"
      },
      "type_params": {
        "bline": 2.184173345565796,
        "cline": 0.005793699994683266,
        "frnom": 60,
        "gline": 0,
        "rline": 0.018857140094041824,
        "sline": 1,
        "xline": 0.30000001192092896
      },
      "type_units": {
        "bline": "uS/km",
        "cline": "uF/km",
        "frnom": "Hz",
        "gline": "uS/km",
        "rline": "Ohm/km",
        "sline": "kA",
        "xline": "Ohm/km"
      },
      "type_class": "TypLne",
      "type_id": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Line Types.IntPrjfolder\\Line Type 23 - 24.TypLne",
      "provenance": {
        "params": "modelo: \\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Line 23 - 24.ElmLne",
        "type_params": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Line Types.IntPrjfolder\\Line Type 23 - 24.TypLne",
        "ports": "bus1 / bus2 -> StaCubic -> ElmTerm",
        "R1": "TypLne.rline * ElmLne.dline, cotejado con ElmLne.R1",
        "X1": "TypLne.xline * ElmLne.dline, cotejado con ElmLne.X1",
        "B1": "TypLne.bline * ElmLne.dline, cotejado con ElmLne.B1",
        "G1": "TypLne.gline * ElmLne.dline, cotejado con ElmLne.G1"
      },
      "bus_from": "pf_3ff633a4c0e5dc7b0fe9",
      "bus_to": "pf_39edd589879c7224b8b0",
      "line_parameter_checks": {
        "R1": {
          "exported": 2.6185495853424072,
          "type_times_length": 2.6185496738563074,
          "delta": 8.851390020936378e-8
        },
        "X1": {
          "exported": 41.65875244140625,
          "type_times_length": 41.65875257089738,
          "delta": 1.294911271543242e-7
        },
        "B1": {
          "exported": 303.2997741699219,
          "type_times_length": 303.2997778641984,
          "delta": 0.000003694276529131457
        },
        "G1": {
          "exported": 0,
          "type_times_length": 0,
          "delta": 0
        },
        "B1_from_C1": {
          "b_us": 303.29979741169325,
          "delta_us": 0.000019547494844118773
        }
      }
    },
    {
      "id": "pf_ba85ee010c2acce2d726",
      "object_id": "pf_ba85ee010c2acce2d726",
      "name": "Line 25 - 26",
      "class": "ElmLne",
      "scope": "ieee39_pf",
      "path": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Line 25 - 26.ElmLne",
      "relative_path": "Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Line 25 - 26.ElmLne",
      "outserv": 0,
      "params": {
        "B1": 431.0014638108805,
        "C1": 1.1432669162750244,
        "G1": 0,
        "R1": 3.808799896062567,
        "X1": 38.445077516439596,
        "bus1": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 25.ElmTerm\\Cub_4.StaCubic",
        "bus2": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 26.ElmTerm\\Cub_2.StaCubic",
        "dline": 128.15025329589844,
        "fline": 1,
        "i_dist": 0,
        "i_model": 0,
        "nlnum": 1,
        "outserv": 0,
        "typ_id": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Line Types.IntPrjfolder\\Line Type 25 - 26.TypLne",
        "f_nom_hz": 60
      },
      "units": {
        "B1": "uS",
        "C1": "uF",
        "G1": "uS",
        "R1": "Ohm",
        "X1": "Ohm",
        "bus1": "StaCubic",
        "bus2": "StaCubic",
        "dline": "km",
        "fline": " ",
        "i_dist": " ",
        "i_model": " ",
        "nlnum": " ",
        "outserv": " ",
        "typ_id": "TypLne,TypTow,TypGeo,TypCabsys",
        "f_nom_hz": "Hz"
      },
      "type_params": {
        "bline": 3.363250970840454,
        "cline": 0.008921300061047077,
        "frnom": 60,
        "gline": 0,
        "rline": 0.02972136065363884,
        "sline": 1,
        "xline": 0.30000001192092896
      },
      "type_units": {
        "bline": "uS/km",
        "cline": "uF/km",
        "frnom": "Hz",
        "gline": "uS/km",
        "rline": "Ohm/km",
        "sline": "kA",
        "xline": "Ohm/km"
      },
      "type_class": "TypLne",
      "type_id": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Line Types.IntPrjfolder\\Line Type 25 - 26.TypLne",
      "provenance": {
        "params": "modelo: \\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Line 25 - 26.ElmLne",
        "type_params": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Line Types.IntPrjfolder\\Line Type 25 - 26.TypLne",
        "ports": "bus1 / bus2 -> StaCubic -> ElmTerm",
        "R1": "TypLne.rline * ElmLne.dline, cotejado con ElmLne.R1",
        "X1": "TypLne.xline * ElmLne.dline, cotejado con ElmLne.X1",
        "B1": "TypLne.bline * ElmLne.dline, cotejado con ElmLne.B1",
        "G1": "TypLne.gline * ElmLne.dline, cotejado con ElmLne.G1"
      },
      "bus_from": "pf_83fc10c783530d5f4d1c",
      "bus_to": "pf_333bc8e9b9354d1e3d6e",
      "line_parameter_checks": {
        "R1": {
          "exported": 3.808799982070923,
          "type_times_length": 3.808799896062567,
          "delta": -8.600835599281709e-8
        },
        "X1": {
          "exported": 38.44507598876953,
          "type_times_length": 38.445077516439596,
          "delta": 0.0000015276700651156716
        },
        "B1": {
          "exported": 431.00146484375,
          "type_times_length": 431.0014638108805,
          "delta": -0.0000010328694770578295
        },
        "G1": {
          "exported": 0,
          "type_times_length": 0,
          "delta": 0
        },
        "B1_from_C1": {
          "b_us": 431.0014734314248,
          "delta_us": 0.000009620544290100952
        }
      }
    },
    {
      "id": "pf_0d43a80fbc11262c4e9c",
      "object_id": "pf_0d43a80fbc11262c4e9c",
      "name": "Line 26 - 27",
      "class": "ElmLne",
      "scope": "ieee39_pf",
      "path": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Line 26 - 27.ElmLne",
      "relative_path": "Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Line 26 - 27.ElmLne",
      "outserv": 0,
      "params": {
        "B1": 201.30170478339642,
        "C1": 0.5339693427085876,
        "G1": 0,
        "R1": 1.6663501284082827,
        "X1": 17.496675805118684,
        "bus1": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 26.ElmTerm\\Cub_3.StaCubic",
        "bus2": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 27.ElmTerm\\Cub_2.StaCubic",
        "dline": 58.32225036621094,
        "fline": 1,
        "i_dist": 0,
        "i_model": 0,
        "nlnum": 1,
        "outserv": 0,
        "typ_id": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Line Types.IntPrjfolder\\Line Type 26 - 27.TypLne",
        "f_nom_hz": 60
      },
      "units": {
        "B1": "uS",
        "C1": "uF",
        "G1": "uS",
        "R1": "Ohm",
        "X1": "Ohm",
        "bus1": "StaCubic",
        "bus2": "StaCubic",
        "dline": "km",
        "fline": " ",
        "i_dist": " ",
        "i_model": " ",
        "nlnum": " ",
        "outserv": " ",
        "typ_id": "TypLne,TypTow,TypGeo,TypCabsys",
        "f_nom_hz": "Hz"
      },
      "type_params": {
        "bline": 3.4515421390533447,
        "cline": 0.009155499748885632,
        "frnom": 60,
        "gline": 0,
        "rline": 0.02857143059372902,
        "sline": 1,
        "xline": 0.30000001192092896
      },
      "type_units": {
        "bline": "uS/km",
        "cline": "uF/km",
        "frnom": "Hz",
        "gline": "uS/km",
        "rline": "Ohm/km",
        "sline": "kA",
        "xline": "Ohm/km"
      },
      "type_class": "TypLne",
      "type_id": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Line Types.IntPrjfolder\\Line Type 26 - 27.TypLne",
      "provenance": {
        "params": "modelo: \\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Line 26 - 27.ElmLne",
        "type_params": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Line Types.IntPrjfolder\\Line Type 26 - 27.TypLne",
        "ports": "bus1 / bus2 -> StaCubic -> ElmTerm",
        "R1": "TypLne.rline * ElmLne.dline, cotejado con ElmLne.R1",
        "X1": "TypLne.xline * ElmLne.dline, cotejado con ElmLne.X1",
        "B1": "TypLne.bline * ElmLne.dline, cotejado con ElmLne.B1",
        "G1": "TypLne.gline * ElmLne.dline, cotejado con ElmLne.G1"
      },
      "bus_from": "pf_333bc8e9b9354d1e3d6e",
      "bus_to": "pf_05165b03038c5c503df7",
      "line_parameter_checks": {
        "R1": {
          "exported": 1.6663501262664795,
          "type_times_length": 1.6663501284082827,
          "delta": 2.141803179256385e-9
        },
        "X1": {
          "exported": 17.496675491333008,
          "type_times_length": 17.496675805118684,
          "delta": 3.1378567655337974e-7
        },
        "B1": {
          "exported": 201.3017120361328,
          "type_times_length": 201.30170478339642,
          "delta": -0.0000072527363954577595
        },
        "G1": {
          "exported": 0,
          "type_times_length": 0,
          "delta": 0
        },
        "B1_from_C1": {
          "b_us": 201.30169971545632,
          "delta_us": -0.000005067940094249934
        }
      }
    },
    {
      "id": "pf_7e312ce2959409621ac1",
      "object_id": "pf_7e312ce2959409621ac1",
      "name": "Line 26 - 28",
      "class": "ElmLne",
      "scope": "ieee39_pf",
      "path": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Line 26 - 28.ElmLne",
      "relative_path": "Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Line 26 - 28.ElmLne",
      "outserv": 0,
      "params": {
        "B1": 655.490172723079,
        "C1": 1.7387417554855347,
        "G1": 0,
        "R1": 5.118074904611035,
        "X1": 56.417850447410274,
        "bus1": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 26.ElmTerm\\Cub_4.StaCubic",
        "bus2": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 28.ElmTerm\\Cub_2.StaCubic",
        "dline": 188.0594940185547,
        "fline": 1,
        "i_dist": 0,
        "i_model": 0,
        "nlnum": 1,
        "outserv": 0,
        "typ_id": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Line Types.IntPrjfolder\\Line Type 26 - 28.TypLne",
        "f_nom_hz": 60
      },
      "units": {
        "B1": "uS",
        "C1": "uF",
        "G1": "uS",
        "R1": "Ohm",
        "X1": "Ohm",
        "bus1": "StaCubic",
        "bus2": "StaCubic",
        "dline": "km",
        "fline": " ",
        "i_dist": " ",
        "i_model": " ",
        "nlnum": " ",
        "outserv": " ",
        "typ_id": "TypLne,TypTow,TypGeo,TypCabsys",
        "f_nom_hz": "Hz"
      },
      "type_params": {
        "bline": 3.485546827316284,
        "cline": 0.00924570020288229,
        "frnom": 60,
        "gline": 0,
        "rline": 0.02721519023180008,
        "sline": 1,
        "xline": 0.30000001192092896
      },
      "type_units": {
        "bline": "uS/km",
        "cline": "uF/km",
        "frnom": "Hz",
        "gline": "uS/km",
        "rline": "Ohm/km",
        "sline": "kA",
        "xline": "Ohm/km"
      },
      "type_class": "TypLne",
      "type_id": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Line Types.IntPrjfolder\\Line Type 26 - 28.TypLne",
      "provenance": {
        "params": "modelo: \\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Line 26 - 28.ElmLne",
        "type_params": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Line Types.IntPrjfolder\\Line Type 26 - 28.TypLne",
        "ports": "bus1 / bus2 -> StaCubic -> ElmTerm",
        "R1": "TypLne.rline * ElmLne.dline, cotejado con ElmLne.R1",
        "X1": "TypLne.xline * ElmLne.dline, cotejado con ElmLne.X1",
        "B1": "TypLne.bline * ElmLne.dline, cotejado con ElmLne.B1",
        "G1": "TypLne.gline * ElmLne.dline, cotejado con ElmLne.G1"
      },
      "bus_from": "pf_333bc8e9b9354d1e3d6e",
      "bus_to": "pf_2c3d41ae2642d49ecf16",
      "line_parameter_checks": {
        "R1": {
          "exported": 5.118074893951416,
          "type_times_length": 5.118074904611035,
          "delta": 1.0659618965291884e-8
        },
        "X1": {
          "exported": 56.417850494384766,
          "type_times_length": 56.417850447410274,
          "delta": -4.697449185186997e-8
        },
        "B1": {
          "exported": 655.4901733398438,
          "type_times_length": 655.490172723079,
          "delta": -6.167647370602936e-7
        },
        "G1": {
          "exported": 0,
          "type_times_length": 0,
          "delta": 0
        },
        "B1_from_C1": {
          "b_us": 655.4901990627811,
          "delta_us": 0.00002633970211718406
        }
      }
    },
    {
      "id": "pf_425044d7619894f39ea9",
      "object_id": "pf_425044d7619894f39ea9",
      "name": "Line 26 - 29",
      "class": "ElmLne",
      "scope": "ieee39_pf",
      "path": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Line 26 - 29.ElmLne",
      "relative_path": "Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Line 26 - 29.ElmLne",
      "outserv": 0,
      "params": {
        "B1": 864.5216514542699,
        "C1": 2.293214797973633,
        "G1": 0,
        "R1": 6.784424929646775,
        "X1": 74.39062795601785,
        "bus1": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 26.ElmTerm\\Cub_5.StaCubic",
        "bus2": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 29.ElmTerm\\Cub_3.StaCubic",
        "dline": 247.96875,
        "fline": 1,
        "i_dist": 0,
        "i_model": 0,
        "nlnum": 1,
        "outserv": 0,
        "typ_id": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Line Types.IntPrjfolder\\Line Type 26 - 29.TypLne",
        "f_nom_hz": 60
      },
      "units": {
        "B1": "uS",
        "C1": "uF",
        "G1": "uS",
        "R1": "Ohm",
        "X1": "Ohm",
        "bus1": "StaCubic",
        "bus2": "StaCubic",
        "dline": "km",
        "fline": " ",
        "i_dist": " ",
        "i_model": " ",
        "nlnum": " ",
        "outserv": " ",
        "typ_id": "TypLne,TypTow,TypGeo,TypCabsys",
        "f_nom_hz": "Hz"
      },
      "type_params": {
        "bline": 3.4864137172698975,
        "cline": 0.009247999638319016,
        "frnom": 60,
        "gline": 0,
        "rline": 0.02735999971628189,
        "sline": 1,
        "xline": 0.30000001192092896
      },
      "type_units": {
        "bline": "uS/km",
        "cline": "uF/km",
        "frnom": "Hz",
        "gline": "uS/km",
        "rline": "Ohm/km",
        "sline": "kA",
        "xline": "Ohm/km"
      },
      "type_class": "TypLne",
      "type_id": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Line Types.IntPrjfolder\\Line Type 26 - 29.TypLne",
      "provenance": {
        "params": "modelo: \\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Line 26 - 29.ElmLne",
        "type_params": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Line Types.IntPrjfolder\\Line Type 26 - 29.TypLne",
        "ports": "bus1 / bus2 -> StaCubic -> ElmTerm",
        "R1": "TypLne.rline * ElmLne.dline, cotejado con ElmLne.R1",
        "X1": "TypLne.xline * ElmLne.dline, cotejado con ElmLne.X1",
        "B1": "TypLne.bline * ElmLne.dline, cotejado con ElmLne.B1",
        "G1": "TypLne.gline * ElmLne.dline, cotejado con ElmLne.G1"
      },
      "bus_from": "pf_333bc8e9b9354d1e3d6e",
      "bus_to": "pf_acd74a53c86d63fe644a",
      "line_parameter_checks": {
        "R1": {
          "exported": 6.784424781799316,
          "type_times_length": 6.784424929646775,
          "delta": 1.4784745872020721e-7
        },
        "X1": {
          "exported": 74.390625,
          "type_times_length": 74.39062795601785,
          "delta": 0.000002956017851829529
        },
        "B1": {
          "exported": 864.5216674804688,
          "type_times_length": 864.5216514542699,
          "delta": -0.000016026198863983154
        },
        "G1": {
          "exported": 0,
          "type_times_length": 0,
          "delta": 0
        },
        "B1_from_C1": {
          "b_us": 864.521611490084,
          "delta_us": -0.00003996418593033013
        }
      }
    },
    {
      "id": "pf_fff6f5e549d967f48e11",
      "object_id": "pf_fff6f5e549d967f48e11",
      "name": "Line 28 - 29",
      "class": "ElmLne",
      "scope": "ieee39_pf",
      "path": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Line 28 - 29.ElmLne",
      "relative_path": "Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Line 28 - 29.ElmLne",
      "outserv": 0,
      "params": {
        "B1": 209.2004304054626,
        "C1": 0.5549213886260986,
        "G1": 0,
        "R1": 1.6663500307238621,
        "X1": 17.972775219789128,
        "bus1": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 28.ElmTerm\\Cub_3.StaCubic",
        "bus2": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 29.ElmTerm\\Cub_4.StaCubic",
        "dline": 59.90924835205078,
        "fline": 1,
        "i_dist": 0,
        "i_model": 0,
        "nlnum": 1,
        "outserv": 0,
        "typ_id": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Line Types.IntPrjfolder\\Line Type 28 - 29.TypLne",
        "f_nom_hz": 60
      },
      "units": {
        "B1": "uS",
        "C1": "uF",
        "G1": "uS",
        "R1": "Ohm",
        "X1": "Ohm",
        "bus1": "StaCubic",
        "bus2": "StaCubic",
        "dline": "km",
        "fline": " ",
        "i_dist": " ",
        "i_model": " ",
        "nlnum": " ",
        "outserv": " ",
        "typ_id": "TypLne,TypTow,TypGeo,TypCabsys",
        "f_nom_hz": "Hz"
      },
      "type_params": {
        "bline": 3.491955518722534,
        "cline": 0.009262699633836746,
        "frnom": 60,
        "gline": 0,
        "rline": 0.02781457081437111,
        "sline": 1,
        "xline": 0.30000001192092896
      },
      "type_units": {
        "bline": "uS/km",
        "cline": "uF/km",
        "frnom": "Hz",
        "gline": "uS/km",
        "rline": "Ohm/km",
        "sline": "kA",
        "xline": "Ohm/km"
      },
      "type_class": "TypLne",
      "type_id": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Line Types.IntPrjfolder\\Line Type 28 - 29.TypLne",
      "provenance": {
        "params": "modelo: \\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Line 28 - 29.ElmLne",
        "type_params": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Line Types.IntPrjfolder\\Line Type 28 - 29.TypLne",
        "ports": "bus1 / bus2 -> StaCubic -> ElmTerm",
        "R1": "TypLne.rline * ElmLne.dline, cotejado con ElmLne.R1",
        "X1": "TypLne.xline * ElmLne.dline, cotejado con ElmLne.X1",
        "B1": "TypLne.bline * ElmLne.dline, cotejado con ElmLne.B1",
        "G1": "TypLne.gline * ElmLne.dline, cotejado con ElmLne.G1"
      },
      "bus_from": "pf_2c3d41ae2642d49ecf16",
      "bus_to": "pf_acd74a53c86d63fe644a",
      "line_parameter_checks": {
        "R1": {
          "exported": 1.66635000705719,
          "type_times_length": 1.6663500307238621,
          "delta": 2.3666672177569126e-8
        },
        "X1": {
          "exported": 17.972774505615234,
          "type_times_length": 17.972775219789128,
          "delta": 7.141738933569286e-7
        },
        "B1": {
          "exported": 209.20042419433594,
          "type_times_length": 209.2004304054626,
          "delta": 0.000006211126674315892
        },
        "G1": {
          "exported": 0,
          "type_times_length": 0,
          "delta": 0
        },
        "B1_from_C1": {
          "b_us": 209.20043493931175,
          "delta_us": 0.0000045338491361235356
        }
      }
    },
    {
      "id": "pf_64c55280ce48fb2f2ed0",
      "object_id": "pf_64c55280ce48fb2f2ed0",
      "name": "Line 09 - 39",
      "class": "ElmLne",
      "scope": "ieee39_pf",
      "path": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Line 09 - 39.ElmLne",
      "relative_path": "Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Line 09 - 39.ElmLne",
      "outserv": 0,
      "params": {
        "B1": 1008.1923131346703,
        "C1": 2.6743133068084717,
        "G1": 0,
        "R1": 1.1902500103460625,
        "X1": 29.75625118240714,
        "bus1": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 09.ElmTerm\\Cub_2.StaCubic",
        "bus2": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 39.ElmTerm\\Cub_4.StaCubic",
        "dline": 99.1875,
        "fline": 1,
        "i_dist": 0,
        "i_model": 0,
        "nlnum": 1,
        "outserv": 0,
        "typ_id": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Line Types.IntPrjfolder\\Line Type 09 - 39.TypLne",
        "f_nom_hz": 60
      },
      "units": {
        "B1": "uS",
        "C1": "uF",
        "G1": "uS",
        "R1": "Ohm",
        "X1": "Ohm",
        "bus1": "StaCubic",
        "bus2": "StaCubic",
        "dline": "km",
        "fline": " ",
        "i_dist": " ",
        "i_model": " ",
        "nlnum": " ",
        "outserv": " ",
        "typ_id": "TypLne,TypTow,TypGeo,TypCabsys",
        "f_nom_hz": "Hz"
      },
      "type_params": {
        "bline": 10.164509773254395,
        "cline": 0.026962200179696083,
        "frnom": 60,
        "gline": 0,
        "rline": 0.012000000104308128,
        "sline": 1,
        "xline": 0.30000001192092896
      },
      "type_units": {
        "bline": "uS/km",
        "cline": "uF/km",
        "frnom": "Hz",
        "gline": "uS/km",
        "rline": "Ohm/km",
        "sline": "kA",
        "xline": "Ohm/km"
      },
      "type_class": "TypLne",
      "type_id": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Line Types.IntPrjfolder\\Line Type 09 - 39.TypLne",
      "provenance": {
        "params": "modelo: \\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Line 09 - 39.ElmLne",
        "type_params": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Line Types.IntPrjfolder\\Line Type 09 - 39.TypLne",
        "ports": "bus1 / bus2 -> StaCubic -> ElmTerm",
        "R1": "TypLne.rline * ElmLne.dline, cotejado con ElmLne.R1",
        "X1": "TypLne.xline * ElmLne.dline, cotejado con ElmLne.X1",
        "B1": "TypLne.bline * ElmLne.dline, cotejado con ElmLne.B1",
        "G1": "TypLne.gline * ElmLne.dline, cotejado con ElmLne.G1"
      },
      "bus_from": "pf_46731547936c93105697",
      "bus_to": "pf_134595d515c2bc2ee770",
      "line_parameter_checks": {
        "R1": {
          "exported": 1.190250039100647,
          "type_times_length": 1.1902500103460625,
          "delta": -2.87545844912529e-8
        },
        "X1": {
          "exported": 29.756250381469727,
          "type_times_length": 29.75625118240714,
          "delta": 8.009374141693115e-7
        },
        "B1": {
          "exported": 1008.1923217773438,
          "type_times_length": 1008.1923131346703,
          "delta": -0.00000864267349243164
        },
        "G1": {
          "exported": 0,
          "type_times_length": 0,
          "delta": 0
        },
        "B1_from_C1": {
          "b_us": 1008.1923645680305,
          "delta_us": 0.000051433360226837976
        }
      }
    },
    {
      "id": "pf_1d6cd0f17ade28128b0c",
      "object_id": "pf_1d6cd0f17ade28128b0c",
      "name": "Line 01 - 39",
      "class": "ElmLne",
      "scope": "ieee39_pf",
      "path": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Line 01 - 39.ElmLne",
      "relative_path": "Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Line 01 - 39.ElmLne",
      "outserv": 0,
      "params": {
        "B1": 630.1211298108101,
        "C1": 1.6714481115341187,
        "G1": 0,
        "R1": 1.1902500103460625,
        "X1": 29.75625118240714,
        "bus1": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 01.ElmTerm\\Cub_2.StaCubic",
        "bus2": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 39.ElmTerm\\Cub_3.StaCubic",
        "dline": 99.1875,
        "fline": 1,
        "i_dist": 0,
        "i_model": 0,
        "nlnum": 1,
        "outserv": 0,
        "typ_id": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Line Types.IntPrjfolder\\Line Type 01 - 39.TypLne",
        "f_nom_hz": 60
      },
      "units": {
        "B1": "uS",
        "C1": "uF",
        "G1": "uS",
        "R1": "Ohm",
        "X1": "Ohm",
        "bus1": "StaCubic",
        "bus2": "StaCubic",
        "dline": "km",
        "fline": " ",
        "i_dist": " ",
        "i_model": " ",
        "nlnum": " ",
        "outserv": " ",
        "typ_id": "TypLne,TypTow,TypGeo,TypCabsys",
        "f_nom_hz": "Hz"
      },
      "type_params": {
        "bline": 6.352828025817871,
        "cline": 0.01685139909386635,
        "frnom": 60,
        "gline": 0,
        "rline": 0.012000000104308128,
        "sline": 1,
        "xline": 0.30000001192092896
      },
      "type_units": {
        "bline": "uS/km",
        "cline": "uF/km",
        "frnom": "Hz",
        "gline": "uS/km",
        "rline": "Ohm/km",
        "sline": "kA",
        "xline": "Ohm/km"
      },
      "type_class": "TypLne",
      "type_id": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Line Types.IntPrjfolder\\Line Type 01 - 39.TypLne",
      "provenance": {
        "params": "modelo: \\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Line 01 - 39.ElmLne",
        "type_params": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Line Types.IntPrjfolder\\Line Type 01 - 39.TypLne",
        "ports": "bus1 / bus2 -> StaCubic -> ElmTerm",
        "R1": "TypLne.rline * ElmLne.dline, cotejado con ElmLne.R1",
        "X1": "TypLne.xline * ElmLne.dline, cotejado con ElmLne.X1",
        "B1": "TypLne.bline * ElmLne.dline, cotejado con ElmLne.B1",
        "G1": "TypLne.gline * ElmLne.dline, cotejado con ElmLne.G1"
      },
      "bus_from": "pf_89f0bc15f62e8cf84b61",
      "bus_to": "pf_134595d515c2bc2ee770",
      "line_parameter_checks": {
        "R1": {
          "exported": 1.190250039100647,
          "type_times_length": 1.1902500103460625,
          "delta": -2.87545844912529e-8
        },
        "X1": {
          "exported": 29.756250381469727,
          "type_times_length": 29.75625118240714,
          "delta": 8.009374141693115e-7
        },
        "B1": {
          "exported": 630.1211547851562,
          "type_times_length": 630.1211298108101,
          "delta": -0.000024974346160888672
        },
        "G1": {
          "exported": 0,
          "type_times_length": 0,
          "delta": 0
        },
        "B1_from_C1": {
          "b_us": 630.1210929662544,
          "delta_us": -0.00003684455566599354
        }
      }
    },
    {
      "id": "pf_12240e360f59aeb4a994",
      "object_id": "pf_12240e360f59aeb4a994",
      "name": "Line 21 - 22",
      "class": "ElmLne",
      "scope": "ieee39_pf",
      "path": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Line 21 - 22.ElmLne",
      "relative_path": "Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Line 21 - 22.ElmLne",
      "outserv": 0,
      "params": {
        "B1": 215.50162115177955,
        "C1": 0.5716358423233032,
        "G1": 0,
        "R1": 0.9522001394683173,
        "X1": 16.66350011283157,
        "bus1": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 21.ElmTerm\\Cub_3.StaCubic",
        "bus2": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 22.ElmTerm\\Cub_3.StaCubic",
        "dline": 55.54499816894531,
        "fline": 1,
        "i_dist": 0,
        "i_model": 0,
        "nlnum": 1,
        "outserv": 0,
        "typ_id": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Line Types.IntPrjfolder\\Line Type 21 - 22.TypLne",
        "f_nom_hz": 60
      },
      "units": {
        "B1": "uS",
        "C1": "uF",
        "G1": "uS",
        "R1": "Ohm",
        "X1": "Ohm",
        "bus1": "StaCubic",
        "bus2": "StaCubic",
        "dline": "km",
        "fline": " ",
        "i_dist": " ",
        "i_model": " ",
        "nlnum": " ",
        "outserv": " ",
        "typ_id": "TypLne,TypTow,TypGeo,TypCabsys",
        "f_nom_hz": "Hz"
      },
      "type_params": {
        "bline": 3.8797664642333984,
        "cline": 0.010291400365531445,
        "frnom": 60,
        "gline": 0,
        "rline": 0.01714286021888256,
        "sline": 1,
        "xline": 0.30000001192092896
      },
      "type_units": {
        "bline": "uS/km",
        "cline": "uF/km",
        "frnom": "Hz",
        "gline": "uS/km",
        "rline": "Ohm/km",
        "sline": "kA",
        "xline": "Ohm/km"
      },
      "type_class": "TypLne",
      "type_id": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Line Types.IntPrjfolder\\Line Type 21 - 22.TypLne",
      "provenance": {
        "params": "modelo: \\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Line 21 - 22.ElmLne",
        "type_params": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Line Types.IntPrjfolder\\Line Type 21 - 22.TypLne",
        "ports": "bus1 / bus2 -> StaCubic -> ElmTerm",
        "R1": "TypLne.rline * ElmLne.dline, cotejado con ElmLne.R1",
        "X1": "TypLne.xline * ElmLne.dline, cotejado con ElmLne.X1",
        "B1": "TypLne.bline * ElmLne.dline, cotejado con ElmLne.B1",
        "G1": "TypLne.gline * ElmLne.dline, cotejado con ElmLne.G1"
      },
      "bus_from": "pf_f375bc9f3c242c795394",
      "bus_to": "pf_e38507a402eb5516650c",
      "line_parameter_checks": {
        "R1": {
          "exported": 0.9522001147270203,
          "type_times_length": 0.9522001394683173,
          "delta": 2.47412970111327e-8
        },
        "X1": {
          "exported": 16.66349983215332,
          "type_times_length": 16.66350011283157,
          "delta": 2.806782504194416e-7
        },
        "B1": {
          "exported": 215.50161743164062,
          "type_times_length": 215.50162115177955,
          "delta": 0.000003720138920471072
        },
        "G1": {
          "exported": 0,
          "type_times_length": 0,
          "delta": 0
        },
        "B1_from_C1": {
          "b_us": 215.5016355325803,
          "delta_us": 0.000014380800763547086
        }
      }
    },
    {
      "id": "pf_f5db312d7eadc0107545",
      "object_id": "pf_f5db312d7eadc0107545",
      "name": "Line 16 - 21",
      "class": "ElmLne",
      "scope": "ieee39_pf",
      "path": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Line 16 - 21.ElmLne",
      "relative_path": "Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Line 16 - 21.ElmLne",
      "outserv": 0,
      "params": {
        "B1": 214.0727661699566,
        "C1": 0.5678456425666809,
        "G1": 0,
        "R1": 0.95220010112115,
        "X1": 16.068375272288904,
        "bus1": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 16.ElmTerm\\Cub_5.StaCubic",
        "bus2": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 21.ElmTerm\\Cub_2.StaCubic",
        "dline": 53.561248779296875,
        "fline": 1,
        "i_dist": 0,
        "i_model": 0,
        "nlnum": 1,
        "outserv": 0,
        "typ_id": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Line Types.IntPrjfolder\\Line Type 16 - 21.TypLne",
        "f_nom_hz": 60
      },
      "units": {
        "B1": "uS",
        "C1": "uF",
        "G1": "uS",
        "R1": "Ohm",
        "X1": "Ohm",
        "bus1": "StaCubic",
        "bus2": "StaCubic",
        "dline": "km",
        "fline": " ",
        "i_dist": " ",
        "i_model": " ",
        "nlnum": " ",
        "outserv": " ",
        "typ_id": "TypLne,TypTow,TypGeo,TypCabsys",
        "f_nom_hz": "Hz"
      },
      "type_params": {
        "bline": 3.9967844486236572,
        "cline": 0.010601799935102463,
        "frnom": 60,
        "gline": 0,
        "rline": 0.017777780070900917,
        "sline": 1,
        "xline": 0.30000001192092896
      },
      "type_units": {
        "bline": "uS/km",
        "cline": "uF/km",
        "frnom": "Hz",
        "gline": "uS/km",
        "rline": "Ohm/km",
        "sline": "kA",
        "xline": "Ohm/km"
      },
      "type_class": "TypLne",
      "type_id": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Line Types.IntPrjfolder\\Line Type 16 - 21.TypLne",
      "provenance": {
        "params": "modelo: \\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Line 16 - 21.ElmLne",
        "type_params": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Line Types.IntPrjfolder\\Line Type 16 - 21.TypLne",
        "ports": "bus1 / bus2 -> StaCubic -> ElmTerm",
        "R1": "TypLne.rline * ElmLne.dline, cotejado con ElmLne.R1",
        "X1": "TypLne.xline * ElmLne.dline, cotejado con ElmLne.X1",
        "B1": "TypLne.bline * ElmLne.dline, cotejado con ElmLne.B1",
        "G1": "TypLne.gline * ElmLne.dline, cotejado con ElmLne.G1"
      },
      "bus_from": "pf_8f6ac30d1ff34a7ce586",
      "bus_to": "pf_f375bc9f3c242c795394",
      "line_parameter_checks": {
        "R1": {
          "exported": 0.9522001147270203,
          "type_times_length": 0.95220010112115,
          "delta": -1.3605870208266424e-8
        },
        "X1": {
          "exported": 16.068374633789062,
          "type_times_length": 16.068375272288904,
          "delta": 6.38499841443263e-7
        },
        "B1": {
          "exported": 214.07276916503906,
          "type_times_length": 214.0727661699566,
          "delta": -0.0000029950824682600796
        },
        "G1": {
          "exported": 0,
          "type_times_length": 0,
          "delta": 0
        },
        "B1_from_C1": {
          "b_us": 214.0727638872552,
          "delta_us": -0.0000022827013879123115
        }
      }
    },
    {
      "id": "pf_f535f0f347259ae4a220",
      "object_id": "pf_f535f0f347259ae4a220",
      "name": "Trf 02 - 30",
      "class": "ElmTr2",
      "scope": "ieee39_pf",
      "path": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Trf 02 - 30.ElmTr2",
      "relative_path": "Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Trf 02 - 30.ElmTr2",
      "outserv": 0,
      "params": {
        "bushv": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 02.ElmTerm\\Cub_1.StaCubic",
        "buslv": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 30.ElmTerm\\Cub_2.StaCubic",
        "nntap": 1,
        "ntnum": 1,
        "ntrcn": 0,
        "outserv": 0,
        "typ_id": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Transformer Types.IntPrjfolder\\Trf Type 02 - 30 YNy0.TypTr2"
      },
      "units": {
        "bushv": "StaCubic",
        "buslv": "StaCubic",
        "nntap": " ",
        "ntnum": " ",
        "ntrcn": " ",
        "outserv": " ",
        "typ_id": "TypTr2"
      },
      "type_params": {
        "curmg": 0,
        "dutap": 2.5,
        "frnom": 60,
        "itrdl": 0.5,
        "itrdr": 0.5,
        "nntap0": 0,
        "nt2ag": 0,
        "ntpmn": -1,
        "ntpmx": 1,
        "pcutr": 0,
        "pfe": 0,
        "phitr": 0,
        "strn": 1000,
        "tap_side": 0,
        "uktr": 18.100000381469727,
        "utrn_h": 345,
        "utrn_l": 16.5,
        "vecgrp": "YNy0"
      },
      "type_units": {
        "curmg": "%",
        "dutap": "%",
        "frnom": "Hz",
        "itrdl": " ",
        "itrdr": " ",
        "nntap0": " ",
        "nt2ag": "*30deg",
        "ntpmn": " ",
        "ntpmx": " ",
        "pcutr": "kW",
        "pfe": "kW",
        "phitr": "deg",
        "strn": "MVA",
        "tap_side": " ",
        "uktr": "%",
        "utrn_h": "kV",
        "utrn_l": "kV",
        "vecgrp": " "
      },
      "type_class": "TypTr2",
      "type_id": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Transformer Types.IntPrjfolder\\Trf Type 02 - 30 YNy0.TypTr2",
      "provenance": {
        "params": "modelo: \\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Trf 02 - 30.ElmTr2",
        "type_params": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Transformer Types.IntPrjfolder\\Trf Type 02 - 30 YNy0.TypTr2",
        "ports": "bushv / buslv -> StaCubic -> ElmTerm",
        "transformer": "TypTr2: strn[MVA], uktr[%], pcutr[kW], utrn_h/l[kV], vecgrp, nt2ag*30[deg], dutap[%], tap_side, nntap0. ElmTr2: nntap fijo, ntnum"
      },
      "bus_from": "pf_01a1d359adb46aa59f37",
      "bus_to": "pf_026c6562edb49ecad3dd"
    },
    {
      "id": "pf_f0a5af1a2e34a9c46444",
      "object_id": "pf_f0a5af1a2e34a9c46444",
      "name": "Trf 06 - 31",
      "class": "ElmTr2",
      "scope": "ieee39_pf",
      "path": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Trf 06 - 31.ElmTr2",
      "relative_path": "Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Trf 06 - 31.ElmTr2",
      "outserv": 0,
      "params": {
        "bushv": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 06.ElmTerm\\Cub_1.StaCubic",
        "buslv": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 31.ElmTerm\\Cub_3.StaCubic",
        "nntap": 2,
        "ntnum": 1,
        "ntrcn": 0,
        "outserv": 0,
        "typ_id": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Transformer Types.IntPrjfolder\\Trf Type 06 - 31 YNy0.TypTr2"
      },
      "units": {
        "bushv": "StaCubic",
        "buslv": "StaCubic",
        "nntap": " ",
        "ntnum": " ",
        "ntrcn": " ",
        "outserv": " ",
        "typ_id": "TypTr2"
      },
      "type_params": {
        "curmg": 0,
        "dutap": 3.5,
        "frnom": 60,
        "itrdl": 0.5,
        "itrdr": 0.5,
        "nntap0": 0,
        "nt2ag": 0,
        "ntpmn": -2,
        "ntpmx": 2,
        "pcutr": 0,
        "pfe": 0,
        "phitr": 0,
        "strn": 700,
        "tap_side": 0,
        "uktr": 17.5,
        "utrn_h": 345,
        "utrn_l": 16.5,
        "vecgrp": "YNy0"
      },
      "type_units": {
        "curmg": "%",
        "dutap": "%",
        "frnom": "Hz",
        "itrdl": " ",
        "itrdr": " ",
        "nntap0": " ",
        "nt2ag": "*30deg",
        "ntpmn": " ",
        "ntpmx": " ",
        "pcutr": "kW",
        "pfe": "kW",
        "phitr": "deg",
        "strn": "MVA",
        "tap_side": " ",
        "uktr": "%",
        "utrn_h": "kV",
        "utrn_l": "kV",
        "vecgrp": " "
      },
      "type_class": "TypTr2",
      "type_id": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Transformer Types.IntPrjfolder\\Trf Type 06 - 31 YNy0.TypTr2",
      "provenance": {
        "params": "modelo: \\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Trf 06 - 31.ElmTr2",
        "type_params": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Transformer Types.IntPrjfolder\\Trf Type 06 - 31 YNy0.TypTr2",
        "ports": "bushv / buslv -> StaCubic -> ElmTerm",
        "transformer": "TypTr2: strn[MVA], uktr[%], pcutr[kW], utrn_h/l[kV], vecgrp, nt2ag*30[deg], dutap[%], tap_side, nntap0. ElmTr2: nntap fijo, ntnum"
      },
      "bus_from": "pf_672ccf590431adcc7d77",
      "bus_to": "pf_271313f36a03195a6c4c"
    },
    {
      "id": "pf_3f35270524b9ca195d68",
      "object_id": "pf_3f35270524b9ca195d68",
      "name": "Trf 10 - 32",
      "class": "ElmTr2",
      "scope": "ieee39_pf",
      "path": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Trf 10 - 32.ElmTr2",
      "relative_path": "Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Trf 10 - 32.ElmTr2",
      "outserv": 0,
      "params": {
        "bushv": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 10.ElmTerm\\Cub_1.StaCubic",
        "buslv": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 32.ElmTerm\\Cub_2.StaCubic",
        "nntap": 2,
        "ntnum": 1,
        "ntrcn": 0,
        "outserv": 0,
        "typ_id": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Transformer Types.IntPrjfolder\\Trf Type 10 - 32 YNy0.TypTr2"
      },
      "units": {
        "bushv": "StaCubic",
        "buslv": "StaCubic",
        "nntap": " ",
        "ntnum": " ",
        "ntrcn": " ",
        "outserv": " ",
        "typ_id": "TypTr2"
      },
      "type_params": {
        "curmg": 0,
        "dutap": 3.5,
        "frnom": 60,
        "itrdl": 0.5,
        "itrdr": 0.5,
        "nntap0": 0,
        "nt2ag": 0,
        "ntpmn": -2,
        "ntpmx": 2,
        "pcutr": 0,
        "pfe": 0,
        "phitr": 0,
        "strn": 800,
        "tap_side": 0,
        "uktr": 16,
        "utrn_h": 345,
        "utrn_l": 16.5,
        "vecgrp": "YNy0"
      },
      "type_units": {
        "curmg": "%",
        "dutap": "%",
        "frnom": "Hz",
        "itrdl": " ",
        "itrdr": " ",
        "nntap0": " ",
        "nt2ag": "*30deg",
        "ntpmn": " ",
        "ntpmx": " ",
        "pcutr": "kW",
        "pfe": "kW",
        "phitr": "deg",
        "strn": "MVA",
        "tap_side": " ",
        "uktr": "%",
        "utrn_h": "kV",
        "utrn_l": "kV",
        "vecgrp": " "
      },
      "type_class": "TypTr2",
      "type_id": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Transformer Types.IntPrjfolder\\Trf Type 10 - 32 YNy0.TypTr2",
      "provenance": {
        "params": "modelo: \\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Trf 10 - 32.ElmTr2",
        "type_params": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Transformer Types.IntPrjfolder\\Trf Type 10 - 32 YNy0.TypTr2",
        "ports": "bushv / buslv -> StaCubic -> ElmTerm",
        "transformer": "TypTr2: strn[MVA], uktr[%], pcutr[kW], utrn_h/l[kV], vecgrp, nt2ag*30[deg], dutap[%], tap_side, nntap0. ElmTr2: nntap fijo, ntnum"
      },
      "bus_from": "pf_155178ca70a4f1a3f0a7",
      "bus_to": "pf_421fcc2bd61be3ed32d0"
    },
    {
      "id": "pf_c0e6e187d06d21e6415e",
      "object_id": "pf_c0e6e187d06d21e6415e",
      "name": "Trf 11 - 12",
      "class": "ElmTr2",
      "scope": "ieee39_pf",
      "path": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Trf 11 - 12.ElmTr2",
      "relative_path": "Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Trf 11 - 12.ElmTr2",
      "outserv": 0,
      "params": {
        "bushv": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 11.ElmTerm\\Cub_1.StaCubic",
        "buslv": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 12.ElmTerm\\Cub_2.StaCubic",
        "nntap": 1,
        "ntnum": 1,
        "ntrcn": 0,
        "outserv": 0,
        "typ_id": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Transformer Types.IntPrjfolder\\Trf Type 11 - 12 YNy0.TypTr2"
      },
      "units": {
        "bushv": "StaCubic",
        "buslv": "StaCubic",
        "nntap": " ",
        "ntnum": " ",
        "ntrcn": " ",
        "outserv": " ",
        "typ_id": "TypTr2"
      },
      "type_params": {
        "curmg": 0,
        "dutap": 0.6000000238418579,
        "frnom": 60,
        "itrdl": 0.5,
        "itrdr": 0.5,
        "nntap0": 0,
        "nt2ag": 0,
        "ntpmn": -1,
        "ntpmx": 1,
        "pcutr": 1439.9998779296875,
        "pfe": 0,
        "phitr": 0,
        "strn": 300,
        "tap_side": 1,
        "uktr": 13.058819770812988,
        "utrn_h": 345,
        "utrn_l": 138,
        "vecgrp": "YNy0"
      },
      "type_units": {
        "curmg": "%",
        "dutap": "%",
        "frnom": "Hz",
        "itrdl": " ",
        "itrdr": " ",
        "nntap0": " ",
        "nt2ag": "*30deg",
        "ntpmn": " ",
        "ntpmx": " ",
        "pcutr": "kW",
        "pfe": "kW",
        "phitr": "deg",
        "strn": "MVA",
        "tap_side": " ",
        "uktr": "%",
        "utrn_h": "kV",
        "utrn_l": "kV",
        "vecgrp": " "
      },
      "type_class": "TypTr2",
      "type_id": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Transformer Types.IntPrjfolder\\Trf Type 11 - 12 YNy0.TypTr2",
      "provenance": {
        "params": "modelo: \\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Trf 11 - 12.ElmTr2",
        "type_params": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Transformer Types.IntPrjfolder\\Trf Type 11 - 12 YNy0.TypTr2",
        "ports": "bushv / buslv -> StaCubic -> ElmTerm",
        "transformer": "TypTr2: strn[MVA], uktr[%], pcutr[kW], utrn_h/l[kV], vecgrp, nt2ag*30[deg], dutap[%], tap_side, nntap0. ElmTr2: nntap fijo, ntnum"
      },
      "bus_from": "pf_ab3ea409f6417bd228c0",
      "bus_to": "pf_5f160a33760b39abd0d9"
    },
    {
      "id": "pf_96a25edd9534d02f0f7b",
      "object_id": "pf_96a25edd9534d02f0f7b",
      "name": "Trf 13 - 12",
      "class": "ElmTr2",
      "scope": "ieee39_pf",
      "path": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Trf 13 - 12.ElmTr2",
      "relative_path": "Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Trf 13 - 12.ElmTr2",
      "outserv": 0,
      "params": {
        "bushv": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 13.ElmTerm\\Cub_1.StaCubic",
        "buslv": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 12.ElmTerm\\Cub_3.StaCubic",
        "nntap": 1,
        "ntnum": 1,
        "ntrcn": 0,
        "outserv": 0,
        "typ_id": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Transformer Types.IntPrjfolder\\Trf Type 13 - 12 YNy0.TypTr2"
      },
      "units": {
        "bushv": "StaCubic",
        "buslv": "StaCubic",
        "nntap": " ",
        "ntnum": " ",
        "ntrcn": " ",
        "outserv": " ",
        "typ_id": "TypTr2"
      },
      "type_params": {
        "curmg": 0,
        "dutap": 0.6000000238418579,
        "frnom": 60,
        "itrdl": 0.5,
        "itrdr": 0.5,
        "nntap0": 0,
        "nt2ag": 0,
        "ntpmn": -1,
        "ntpmx": 1,
        "pcutr": 1439.9998779296875,
        "pfe": 0,
        "phitr": 0,
        "strn": 300,
        "tap_side": 1,
        "uktr": 13.058819770812988,
        "utrn_h": 345,
        "utrn_l": 138,
        "vecgrp": "YNy0"
      },
      "type_units": {
        "curmg": "%",
        "dutap": "%",
        "frnom": "Hz",
        "itrdl": " ",
        "itrdr": " ",
        "nntap0": " ",
        "nt2ag": "*30deg",
        "ntpmn": " ",
        "ntpmx": " ",
        "pcutr": "kW",
        "pfe": "kW",
        "phitr": "deg",
        "strn": "MVA",
        "tap_side": " ",
        "uktr": "%",
        "utrn_h": "kV",
        "utrn_l": "kV",
        "vecgrp": " "
      },
      "type_class": "TypTr2",
      "type_id": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Transformer Types.IntPrjfolder\\Trf Type 13 - 12 YNy0.TypTr2",
      "provenance": {
        "params": "modelo: \\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Trf 13 - 12.ElmTr2",
        "type_params": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Transformer Types.IntPrjfolder\\Trf Type 13 - 12 YNy0.TypTr2",
        "ports": "bushv / buslv -> StaCubic -> ElmTerm",
        "transformer": "TypTr2: strn[MVA], uktr[%], pcutr[kW], utrn_h/l[kV], vecgrp, nt2ag*30[deg], dutap[%], tap_side, nntap0. ElmTr2: nntap fijo, ntnum"
      },
      "bus_from": "pf_6d4f8fa62ac282cd5900",
      "bus_to": "pf_5f160a33760b39abd0d9"
    },
    {
      "id": "pf_f49844b7e8e7c6e49205",
      "object_id": "pf_f49844b7e8e7c6e49205",
      "name": "Trf 19 - 20",
      "class": "ElmTr2",
      "scope": "ieee39_pf",
      "path": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Trf 19 - 20.ElmTr2",
      "relative_path": "Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Trf 19 - 20.ElmTr2",
      "outserv": 0,
      "params": {
        "bushv": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 19.ElmTerm\\Cub_1.StaCubic",
        "buslv": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 20.ElmTerm\\Cub_2.StaCubic",
        "nntap": 2,
        "ntnum": 1,
        "ntrcn": 0,
        "outserv": 0,
        "typ_id": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Transformer Types.IntPrjfolder\\Trf Type 19 - 20 YNy0.TypTr2"
      },
      "units": {
        "bushv": "StaCubic",
        "buslv": "StaCubic",
        "nntap": " ",
        "ntnum": " ",
        "ntrcn": " ",
        "outserv": " ",
        "typ_id": "TypTr2"
      },
      "type_params": {
        "curmg": 0,
        "dutap": 3,
        "frnom": 60,
        "itrdl": 0.5,
        "itrdr": 0.5,
        "nntap0": 0,
        "nt2ag": 0,
        "ntpmn": -2,
        "ntpmx": 2,
        "pcutr": 6999.99951171875,
        "pfe": 0,
        "phitr": 0,
        "strn": 1000,
        "tap_side": 0,
        "uktr": 13.817740440368652,
        "utrn_h": 345,
        "utrn_l": 230,
        "vecgrp": "YNy0"
      },
      "type_units": {
        "curmg": "%",
        "dutap": "%",
        "frnom": "Hz",
        "itrdl": " ",
        "itrdr": " ",
        "nntap0": " ",
        "nt2ag": "*30deg",
        "ntpmn": " ",
        "ntpmx": " ",
        "pcutr": "kW",
        "pfe": "kW",
        "phitr": "deg",
        "strn": "MVA",
        "tap_side": " ",
        "uktr": "%",
        "utrn_h": "kV",
        "utrn_l": "kV",
        "vecgrp": " "
      },
      "type_class": "TypTr2",
      "type_id": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Transformer Types.IntPrjfolder\\Trf Type 19 - 20 YNy0.TypTr2",
      "provenance": {
        "params": "modelo: \\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Trf 19 - 20.ElmTr2",
        "type_params": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Transformer Types.IntPrjfolder\\Trf Type 19 - 20 YNy0.TypTr2",
        "ports": "bushv / buslv -> StaCubic -> ElmTerm",
        "transformer": "TypTr2: strn[MVA], uktr[%], pcutr[kW], utrn_h/l[kV], vecgrp, nt2ag*30[deg], dutap[%], tap_side, nntap0. ElmTr2: nntap fijo, ntnum"
      },
      "bus_from": "pf_1dadc2e97b23b5407ac4",
      "bus_to": "pf_c247205219f681348972"
    },
    {
      "id": "pf_feb34de444628182df56",
      "object_id": "pf_feb34de444628182df56",
      "name": "Trf 19 - 33",
      "class": "ElmTr2",
      "scope": "ieee39_pf",
      "path": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Trf 19 - 33.ElmTr2",
      "relative_path": "Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Trf 19 - 33.ElmTr2",
      "outserv": 0,
      "params": {
        "bushv": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 19.ElmTerm\\Cub_2.StaCubic",
        "buslv": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 33.ElmTerm\\Cub_2.StaCubic",
        "nntap": 2,
        "ntnum": 1,
        "ntrcn": 0,
        "outserv": 0,
        "typ_id": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Transformer Types.IntPrjfolder\\Trf Type 19 - 33 YNy0.TypTr2"
      },
      "units": {
        "bushv": "StaCubic",
        "buslv": "StaCubic",
        "nntap": " ",
        "ntnum": " ",
        "ntrcn": " ",
        "outserv": " ",
        "typ_id": "TypTr2"
      },
      "type_params": {
        "curmg": 0,
        "dutap": 3.5,
        "frnom": 60,
        "itrdl": 0.5,
        "itrdr": 0.5,
        "nntap0": 0,
        "nt2ag": 0,
        "ntpmn": -2,
        "ntpmx": 2,
        "pcutr": 4480,
        "pfe": 0,
        "phitr": 0,
        "strn": 800,
        "tap_side": 0,
        "uktr": 11.37378978729248,
        "utrn_h": 345,
        "utrn_l": 16.5,
        "vecgrp": "YNy0"
      },
      "type_units": {
        "curmg": "%",
        "dutap": "%",
        "frnom": "Hz",
        "itrdl": " ",
        "itrdr": " ",
        "nntap0": " ",
        "nt2ag": "*30deg",
        "ntpmn": " ",
        "ntpmx": " ",
        "pcutr": "kW",
        "pfe": "kW",
        "phitr": "deg",
        "strn": "MVA",
        "tap_side": " ",
        "uktr": "%",
        "utrn_h": "kV",
        "utrn_l": "kV",
        "vecgrp": " "
      },
      "type_class": "TypTr2",
      "type_id": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Transformer Types.IntPrjfolder\\Trf Type 19 - 33 YNy0.TypTr2",
      "provenance": {
        "params": "modelo: \\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Trf 19 - 33.ElmTr2",
        "type_params": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Transformer Types.IntPrjfolder\\Trf Type 19 - 33 YNy0.TypTr2",
        "ports": "bushv / buslv -> StaCubic -> ElmTerm",
        "transformer": "TypTr2: strn[MVA], uktr[%], pcutr[kW], utrn_h/l[kV], vecgrp, nt2ag*30[deg], dutap[%], tap_side, nntap0. ElmTr2: nntap fijo, ntnum"
      },
      "bus_from": "pf_1dadc2e97b23b5407ac4",
      "bus_to": "pf_e43aeb4cb0291701004e"
    },
    {
      "id": "pf_ccc133f13fca6ed81875",
      "object_id": "pf_ccc133f13fca6ed81875",
      "name": "Trf 20 - 34",
      "class": "ElmTr2",
      "scope": "ieee39_pf",
      "path": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Trf 20 - 34.ElmTr2",
      "relative_path": "Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Trf 20 - 34.ElmTr2",
      "outserv": 0,
      "params": {
        "bushv": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 20.ElmTerm\\Cub_3.StaCubic",
        "buslv": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 34.ElmTerm\\Cub_2.StaCubic",
        "nntap": 1,
        "ntnum": 2,
        "ntrcn": 0,
        "outserv": 0,
        "typ_id": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Transformer Types.IntPrjfolder\\Trf Type 20 - 34 YNy0.TypTr2"
      },
      "units": {
        "bushv": "StaCubic",
        "buslv": "StaCubic",
        "nntap": " ",
        "ntnum": " ",
        "ntrcn": " ",
        "outserv": " ",
        "typ_id": "TypTr2"
      },
      "type_params": {
        "curmg": 0,
        "dutap": 0.8999999761581421,
        "frnom": 60,
        "itrdl": 0.5,
        "itrdr": 0.5,
        "nntap0": 0,
        "nt2ag": 0,
        "ntpmn": -1,
        "ntpmx": 1,
        "pcutr": 1620,
        "pfe": 0,
        "phitr": 0,
        "strn": 300,
        "tap_side": 0,
        "uktr": 10.81348991394043,
        "utrn_h": 230,
        "utrn_l": 16.5,
        "vecgrp": "YNy0"
      },
      "type_units": {
        "curmg": "%",
        "dutap": "%",
        "frnom": "Hz",
        "itrdl": " ",
        "itrdr": " ",
        "nntap0": " ",
        "nt2ag": "*30deg",
        "ntpmn": " ",
        "ntpmx": " ",
        "pcutr": "kW",
        "pfe": "kW",
        "phitr": "deg",
        "strn": "MVA",
        "tap_side": " ",
        "uktr": "%",
        "utrn_h": "kV",
        "utrn_l": "kV",
        "vecgrp": " "
      },
      "type_class": "TypTr2",
      "type_id": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Transformer Types.IntPrjfolder\\Trf Type 20 - 34 YNy0.TypTr2",
      "provenance": {
        "params": "modelo: \\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Trf 20 - 34.ElmTr2",
        "type_params": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Transformer Types.IntPrjfolder\\Trf Type 20 - 34 YNy0.TypTr2",
        "ports": "bushv / buslv -> StaCubic -> ElmTerm",
        "transformer": "TypTr2: strn[MVA], uktr[%], pcutr[kW], utrn_h/l[kV], vecgrp, nt2ag*30[deg], dutap[%], tap_side, nntap0. ElmTr2: nntap fijo, ntnum"
      },
      "bus_from": "pf_c247205219f681348972",
      "bus_to": "pf_702a3b6cb3af9f871250"
    },
    {
      "id": "pf_fcfa0a7c85ce51f72a3f",
      "object_id": "pf_fcfa0a7c85ce51f72a3f",
      "name": "Trf 22 - 35",
      "class": "ElmTr2",
      "scope": "ieee39_pf",
      "path": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Trf 22 - 35.ElmTr2",
      "relative_path": "Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Trf 22 - 35.ElmTr2",
      "outserv": 0,
      "params": {
        "bushv": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 22.ElmTerm\\Cub_1.StaCubic",
        "buslv": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 35.ElmTerm\\Cub_2.StaCubic",
        "nntap": 1,
        "ntnum": 1,
        "ntrcn": 0,
        "outserv": 0,
        "typ_id": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Transformer Types.IntPrjfolder\\Trf Type 22 - 35 YNy0.TypTr2"
      },
      "units": {
        "bushv": "StaCubic",
        "buslv": "StaCubic",
        "nntap": " ",
        "ntnum": " ",
        "ntrcn": " ",
        "outserv": " ",
        "typ_id": "TypTr2"
      },
      "type_params": {
        "curmg": 0,
        "dutap": 2.5,
        "frnom": 60,
        "itrdl": 0.5,
        "itrdr": 0.5,
        "nntap0": 0,
        "nt2ag": 0,
        "ntpmn": -1,
        "ntpmx": 1,
        "pcutr": 0,
        "pfe": 0,
        "phitr": 0,
        "strn": 800,
        "tap_side": 0,
        "uktr": 11.4399995803833,
        "utrn_h": 345,
        "utrn_l": 16.5,
        "vecgrp": "YNy0"
      },
      "type_units": {
        "curmg": "%",
        "dutap": "%",
        "frnom": "Hz",
        "itrdl": " ",
        "itrdr": " ",
        "nntap0": " ",
        "nt2ag": "*30deg",
        "ntpmn": " ",
        "ntpmx": " ",
        "pcutr": "kW",
        "pfe": "kW",
        "phitr": "deg",
        "strn": "MVA",
        "tap_side": " ",
        "uktr": "%",
        "utrn_h": "kV",
        "utrn_l": "kV",
        "vecgrp": " "
      },
      "type_class": "TypTr2",
      "type_id": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Transformer Types.IntPrjfolder\\Trf Type 22 - 35 YNy0.TypTr2",
      "provenance": {
        "params": "modelo: \\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Trf 22 - 35.ElmTr2",
        "type_params": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Transformer Types.IntPrjfolder\\Trf Type 22 - 35 YNy0.TypTr2",
        "ports": "bushv / buslv -> StaCubic -> ElmTerm",
        "transformer": "TypTr2: strn[MVA], uktr[%], pcutr[kW], utrn_h/l[kV], vecgrp, nt2ag*30[deg], dutap[%], tap_side, nntap0. ElmTr2: nntap fijo, ntnum"
      },
      "bus_from": "pf_e38507a402eb5516650c",
      "bus_to": "pf_6bd45a012b3199405059"
    },
    {
      "id": "pf_aa65224e1944741d95b0",
      "object_id": "pf_aa65224e1944741d95b0",
      "name": "Trf 23 - 36",
      "class": "ElmTr2",
      "scope": "ieee39_pf",
      "path": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Trf 23 - 36.ElmTr2",
      "relative_path": "Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Trf 23 - 36.ElmTr2",
      "outserv": 0,
      "params": {
        "bushv": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 23.ElmTerm\\Cub_1.StaCubic",
        "buslv": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 36.ElmTerm\\Cub_2.StaCubic",
        "nntap": 0,
        "ntnum": 1,
        "ntrcn": 0,
        "outserv": 0,
        "typ_id": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Transformer Types.IntPrjfolder\\Trf Type 23 - 36 YNy0.TypTr2"
      },
      "units": {
        "bushv": "StaCubic",
        "buslv": "StaCubic",
        "nntap": " ",
        "ntnum": " ",
        "ntrcn": " ",
        "outserv": " ",
        "typ_id": "TypTr2"
      },
      "type_params": {
        "curmg": 0,
        "dutap": 0,
        "frnom": 60,
        "itrdl": 0.5,
        "itrdr": 0.5,
        "nntap0": 0,
        "nt2ag": 0,
        "ntpmn": 0,
        "ntpmx": 0,
        "pcutr": 2449.999755859375,
        "pfe": 0,
        "phitr": 0,
        "strn": 700,
        "tap_side": 0,
        "uktr": 19.04322052001953,
        "utrn_h": 345,
        "utrn_l": 16.5,
        "vecgrp": "YNy0"
      },
      "type_units": {
        "curmg": "%",
        "dutap": "%",
        "frnom": "Hz",
        "itrdl": " ",
        "itrdr": " ",
        "nntap0": " ",
        "nt2ag": "*30deg",
        "ntpmn": " ",
        "ntpmx": " ",
        "pcutr": "kW",
        "pfe": "kW",
        "phitr": "deg",
        "strn": "MVA",
        "tap_side": " ",
        "uktr": "%",
        "utrn_h": "kV",
        "utrn_l": "kV",
        "vecgrp": " "
      },
      "type_class": "TypTr2",
      "type_id": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Transformer Types.IntPrjfolder\\Trf Type 23 - 36 YNy0.TypTr2",
      "provenance": {
        "params": "modelo: \\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Trf 23 - 36.ElmTr2",
        "type_params": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Transformer Types.IntPrjfolder\\Trf Type 23 - 36 YNy0.TypTr2",
        "ports": "bushv / buslv -> StaCubic -> ElmTerm",
        "transformer": "TypTr2: strn[MVA], uktr[%], pcutr[kW], utrn_h/l[kV], vecgrp, nt2ag*30[deg], dutap[%], tap_side, nntap0. ElmTr2: nntap fijo, ntnum"
      },
      "bus_from": "pf_3ff633a4c0e5dc7b0fe9",
      "bus_to": "pf_90cc72bea846406b24a2"
    },
    {
      "id": "pf_ea5b9b6315f0d63e4bcc",
      "object_id": "pf_ea5b9b6315f0d63e4bcc",
      "name": "Trf 25 - 37",
      "class": "ElmTr2",
      "scope": "ieee39_pf",
      "path": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Trf 25 - 37.ElmTr2",
      "relative_path": "Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Trf 25 - 37.ElmTr2",
      "outserv": 0,
      "params": {
        "bushv": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 25.ElmTerm\\Cub_2.StaCubic",
        "buslv": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 37.ElmTerm\\Cub_2.StaCubic",
        "nntap": 1,
        "ntnum": 1,
        "ntrcn": 0,
        "outserv": 0,
        "typ_id": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Transformer Types.IntPrjfolder\\Trf Type 25 - 37 YNy0.TypTr2"
      },
      "units": {
        "bushv": "StaCubic",
        "buslv": "StaCubic",
        "nntap": " ",
        "ntnum": " ",
        "ntrcn": " ",
        "outserv": " ",
        "typ_id": "TypTr2"
      },
      "type_params": {
        "curmg": 0,
        "dutap": 2.5,
        "frnom": 60,
        "itrdl": 0.5,
        "itrdr": 0.5,
        "nntap0": 0,
        "nt2ag": 0,
        "ntpmn": -1,
        "ntpmx": 1,
        "pcutr": 2939.999755859375,
        "pfe": 0,
        "phitr": 0,
        "strn": 700,
        "tap_side": 0,
        "uktr": 16.24542999267578,
        "utrn_h": 345,
        "utrn_l": 16.5,
        "vecgrp": "YNy0"
      },
      "type_units": {
        "curmg": "%",
        "dutap": "%",
        "frnom": "Hz",
        "itrdl": " ",
        "itrdr": " ",
        "nntap0": " ",
        "nt2ag": "*30deg",
        "ntpmn": " ",
        "ntpmx": " ",
        "pcutr": "kW",
        "pfe": "kW",
        "phitr": "deg",
        "strn": "MVA",
        "tap_side": " ",
        "uktr": "%",
        "utrn_h": "kV",
        "utrn_l": "kV",
        "vecgrp": " "
      },
      "type_class": "TypTr2",
      "type_id": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Transformer Types.IntPrjfolder\\Trf Type 25 - 37 YNy0.TypTr2",
      "provenance": {
        "params": "modelo: \\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Trf 25 - 37.ElmTr2",
        "type_params": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Transformer Types.IntPrjfolder\\Trf Type 25 - 37 YNy0.TypTr2",
        "ports": "bushv / buslv -> StaCubic -> ElmTerm",
        "transformer": "TypTr2: strn[MVA], uktr[%], pcutr[kW], utrn_h/l[kV], vecgrp, nt2ag*30[deg], dutap[%], tap_side, nntap0. ElmTr2: nntap fijo, ntnum"
      },
      "bus_from": "pf_83fc10c783530d5f4d1c",
      "bus_to": "pf_0920b212d19448a064b2"
    },
    {
      "id": "pf_94fd18e8b78a63df085e",
      "object_id": "pf_94fd18e8b78a63df085e",
      "name": "Trf 29 - 38",
      "class": "ElmTr2",
      "scope": "ieee39_pf",
      "path": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Trf 29 - 38.ElmTr2",
      "relative_path": "Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Trf 29 - 38.ElmTr2",
      "outserv": 0,
      "params": {
        "bushv": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 29.ElmTerm\\Cub_2.StaCubic",
        "buslv": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 38.ElmTerm\\Cub_2.StaCubic",
        "nntap": 1,
        "ntnum": 1,
        "ntrcn": 0,
        "outserv": 0,
        "typ_id": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Transformer Types.IntPrjfolder\\Trf Type 29 - 38 YNy0.TypTr2"
      },
      "units": {
        "bushv": "StaCubic",
        "buslv": "StaCubic",
        "nntap": " ",
        "ntnum": " ",
        "ntrcn": " ",
        "outserv": " ",
        "typ_id": "TypTr2"
      },
      "type_params": {
        "curmg": 0,
        "dutap": 2.5,
        "frnom": 60,
        "itrdl": 0.5,
        "itrdr": 0.5,
        "nntap0": 0,
        "nt2ag": 0,
        "ntpmn": -1,
        "ntpmx": 1,
        "pcutr": 8000,
        "pfe": 0,
        "phitr": 0,
        "strn": 1000,
        "tap_side": 0,
        "uktr": 15.620499610900879,
        "utrn_h": 345,
        "utrn_l": 16.5,
        "vecgrp": "YNy0"
      },
      "type_units": {
        "curmg": "%",
        "dutap": "%",
        "frnom": "Hz",
        "itrdl": " ",
        "itrdr": " ",
        "nntap0": " ",
        "nt2ag": "*30deg",
        "ntpmn": " ",
        "ntpmx": " ",
        "pcutr": "kW",
        "pfe": "kW",
        "phitr": "deg",
        "strn": "MVA",
        "tap_side": " ",
        "uktr": "%",
        "utrn_h": "kV",
        "utrn_l": "kV",
        "vecgrp": " "
      },
      "type_class": "TypTr2",
      "type_id": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Transformer Types.IntPrjfolder\\Trf Type 29 - 38 YNy0.TypTr2",
      "provenance": {
        "params": "modelo: \\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Trf 29 - 38.ElmTr2",
        "type_params": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Transformer Types.IntPrjfolder\\Trf Type 29 - 38 YNy0.TypTr2",
        "ports": "bushv / buslv -> StaCubic -> ElmTerm",
        "transformer": "TypTr2: strn[MVA], uktr[%], pcutr[kW], utrn_h/l[kV], vecgrp, nt2ag*30[deg], dutap[%], tap_side, nntap0. ElmTr2: nntap fijo, ntnum"
      },
      "bus_from": "pf_acd74a53c86d63fe644a",
      "bus_to": "pf_287c56006b9e7f03fbd0"
    }
  ],
  "branches3": [],
  "switches": [],
  "gens": [
    {
      "id": "pf_74159749f0486367b6cf",
      "object_id": "pf_74159749f0486367b6cf",
      "name": "G 02",
      "class": "ElmSym",
      "scope": "ieee39_pf",
      "path": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\G 02.ElmSym",
      "relative_path": "Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\G 02.ElmSym",
      "outserv": 0,
      "params": {
        "av_mode": "constv",
        "bus1": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 31.ElmTerm\\Cub_1.StaCubic",
        "ip_ctrl": 1,
        "ngnum": 1,
        "outserv": 0,
        "pgini": 0,
        "qgini": 0,
        "typ_id": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Generator Types.IntPrjfolder\\Type Gen 02.TypSym",
        "usetp": 0.9819999933242798
      },
      "units": {
        "av_mode": " ",
        "bus1": "StaCubic",
        "ip_ctrl": " ",
        "ngnum": " ",
        "outserv": " ",
        "pgini": "MW",
        "qgini": "Mvar",
        "typ_id": "TypSym",
        "usetp": "p.u."
      },
      "type_params": {
        "sgn": 700
      },
      "type_units": {
        "sgn": "MVA"
      },
      "type_class": "TypSym",
      "type_id": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Generator Types.IntPrjfolder\\Type Gen 02.TypSym",
      "provenance": {
        "params": "modelo: \\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\G 02.ElmSym",
        "type_params": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Generator Types.IntPrjfolder\\Type Gen 02.TypSym",
        "generator": "ElmSym.pgini/qgini * ngnum, usetp, av_mode, referencia desde E39-LF-01/generators.csv.reference"
      },
      "bus": "pf_271313f36a03195a6c4c",
      "p_mw": 0,
      "q_mvar": 0,
      "v_set_pu": 0.9819999933242798,
      "mode": "constv",
      "ref": true,
      "n_units": 1,
      "s_rated_mva": 700,
      "q_min_mvar": null,
      "q_max_mvar": null
    },
    {
      "id": "pf_7ca470a1d23deac52914",
      "object_id": "pf_7ca470a1d23deac52914",
      "name": "G 10",
      "class": "ElmSym",
      "scope": "ieee39_pf",
      "path": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\G 10.ElmSym",
      "relative_path": "Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\G 10.ElmSym",
      "outserv": 0,
      "params": {
        "av_mode": "constv",
        "bus1": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 30.ElmTerm\\Cub_1.StaCubic",
        "ip_ctrl": 0,
        "ngnum": 1,
        "outserv": 0,
        "pgini": 250,
        "qgini": 0,
        "typ_id": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Generator Types.IntPrjfolder\\Type Gen 10.TypSym",
        "usetp": 1.0475000143051147
      },
      "units": {
        "av_mode": " ",
        "bus1": "StaCubic",
        "ip_ctrl": " ",
        "ngnum": " ",
        "outserv": " ",
        "pgini": "MW",
        "qgini": "Mvar",
        "typ_id": "TypSym",
        "usetp": "p.u."
      },
      "type_params": {
        "sgn": 1000
      },
      "type_units": {
        "sgn": "MVA"
      },
      "type_class": "TypSym",
      "type_id": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Generator Types.IntPrjfolder\\Type Gen 10.TypSym",
      "provenance": {
        "params": "modelo: \\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\G 10.ElmSym",
        "type_params": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Generator Types.IntPrjfolder\\Type Gen 10.TypSym",
        "generator": "ElmSym.pgini/qgini * ngnum, usetp, av_mode, referencia desde E39-LF-01/generators.csv.reference"
      },
      "bus": "pf_026c6562edb49ecad3dd",
      "p_mw": 250,
      "q_mvar": 0,
      "v_set_pu": 1.0475000143051147,
      "mode": "constv",
      "ref": false,
      "n_units": 1,
      "s_rated_mva": 1000,
      "q_min_mvar": null,
      "q_max_mvar": null
    },
    {
      "id": "pf_793420144d2b37b075e3",
      "object_id": "pf_793420144d2b37b075e3",
      "name": "G 03",
      "class": "ElmSym",
      "scope": "ieee39_pf",
      "path": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\G 03.ElmSym",
      "relative_path": "Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\G 03.ElmSym",
      "outserv": 0,
      "params": {
        "av_mode": "constv",
        "bus1": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 32.ElmTerm\\Cub_1.StaCubic",
        "ip_ctrl": 0,
        "ngnum": 1,
        "outserv": 0,
        "pgini": 650,
        "qgini": 0,
        "typ_id": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Generator Types.IntPrjfolder\\Type Gen 03.TypSym",
        "usetp": 0.9830999970436096
      },
      "units": {
        "av_mode": " ",
        "bus1": "StaCubic",
        "ip_ctrl": " ",
        "ngnum": " ",
        "outserv": " ",
        "pgini": "MW",
        "qgini": "Mvar",
        "typ_id": "TypSym",
        "usetp": "p.u."
      },
      "type_params": {
        "sgn": 800
      },
      "type_units": {
        "sgn": "MVA"
      },
      "type_class": "TypSym",
      "type_id": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Generator Types.IntPrjfolder\\Type Gen 03.TypSym",
      "provenance": {
        "params": "modelo: \\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\G 03.ElmSym",
        "type_params": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Generator Types.IntPrjfolder\\Type Gen 03.TypSym",
        "generator": "ElmSym.pgini/qgini * ngnum, usetp, av_mode, referencia desde E39-LF-01/generators.csv.reference"
      },
      "bus": "pf_421fcc2bd61be3ed32d0",
      "p_mw": 650,
      "q_mvar": 0,
      "v_set_pu": 0.9830999970436096,
      "mode": "constv",
      "ref": false,
      "n_units": 1,
      "s_rated_mva": 800,
      "q_min_mvar": null,
      "q_max_mvar": null
    },
    {
      "id": "pf_ff9842e7a72718d0fdf9",
      "object_id": "pf_ff9842e7a72718d0fdf9",
      "name": "G 04",
      "class": "ElmSym",
      "scope": "ieee39_pf",
      "path": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\G 04.ElmSym",
      "relative_path": "Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\G 04.ElmSym",
      "outserv": 0,
      "params": {
        "av_mode": "constv",
        "bus1": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 33.ElmTerm\\Cub_1.StaCubic",
        "ip_ctrl": 0,
        "ngnum": 1,
        "outserv": 0,
        "pgini": 632,
        "qgini": 0,
        "typ_id": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Generator Types.IntPrjfolder\\Type Gen 04.TypSym",
        "usetp": 0.9972000122070312
      },
      "units": {
        "av_mode": " ",
        "bus1": "StaCubic",
        "ip_ctrl": " ",
        "ngnum": " ",
        "outserv": " ",
        "pgini": "MW",
        "qgini": "Mvar",
        "typ_id": "TypSym",
        "usetp": "p.u."
      },
      "type_params": {
        "sgn": 800
      },
      "type_units": {
        "sgn": "MVA"
      },
      "type_class": "TypSym",
      "type_id": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Generator Types.IntPrjfolder\\Type Gen 04.TypSym",
      "provenance": {
        "params": "modelo: \\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\G 04.ElmSym",
        "type_params": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Generator Types.IntPrjfolder\\Type Gen 04.TypSym",
        "generator": "ElmSym.pgini/qgini * ngnum, usetp, av_mode, referencia desde E39-LF-01/generators.csv.reference"
      },
      "bus": "pf_e43aeb4cb0291701004e",
      "p_mw": 632,
      "q_mvar": 0,
      "v_set_pu": 0.9972000122070312,
      "mode": "constv",
      "ref": false,
      "n_units": 1,
      "s_rated_mva": 800,
      "q_min_mvar": null,
      "q_max_mvar": null
    },
    {
      "id": "pf_d146bd549e414b298e47",
      "object_id": "pf_d146bd549e414b298e47",
      "name": "G 05",
      "class": "ElmSym",
      "scope": "ieee39_pf",
      "path": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\G 05.ElmSym",
      "relative_path": "Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\G 05.ElmSym",
      "outserv": 0,
      "params": {
        "av_mode": "constv",
        "bus1": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 34.ElmTerm\\Cub_1.StaCubic",
        "ip_ctrl": 0,
        "ngnum": 2,
        "outserv": 0,
        "pgini": 254,
        "qgini": 0,
        "typ_id": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Generator Types.IntPrjfolder\\Type Gen 05.TypSym",
        "usetp": 1.0123000144958496
      },
      "units": {
        "av_mode": " ",
        "bus1": "StaCubic",
        "ip_ctrl": " ",
        "ngnum": " ",
        "outserv": " ",
        "pgini": "MW",
        "qgini": "Mvar",
        "typ_id": "TypSym",
        "usetp": "p.u."
      },
      "type_params": {
        "sgn": 300
      },
      "type_units": {
        "sgn": "MVA"
      },
      "type_class": "TypSym",
      "type_id": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Generator Types.IntPrjfolder\\Type Gen 05.TypSym",
      "provenance": {
        "params": "modelo: \\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\G 05.ElmSym",
        "type_params": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Generator Types.IntPrjfolder\\Type Gen 05.TypSym",
        "generator": "ElmSym.pgini/qgini * ngnum, usetp, av_mode, referencia desde E39-LF-01/generators.csv.reference"
      },
      "bus": "pf_702a3b6cb3af9f871250",
      "p_mw": 508,
      "q_mvar": 0,
      "v_set_pu": 1.0123000144958496,
      "mode": "constv",
      "ref": false,
      "n_units": 2,
      "s_rated_mva": 600,
      "q_min_mvar": null,
      "q_max_mvar": null
    },
    {
      "id": "pf_0afbd95466c91a190686",
      "object_id": "pf_0afbd95466c91a190686",
      "name": "G 06",
      "class": "ElmSym",
      "scope": "ieee39_pf",
      "path": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\G 06.ElmSym",
      "relative_path": "Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\G 06.ElmSym",
      "outserv": 0,
      "params": {
        "av_mode": "constv",
        "bus1": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 35.ElmTerm\\Cub_1.StaCubic",
        "ip_ctrl": 0,
        "ngnum": 1,
        "outserv": 0,
        "pgini": 650,
        "qgini": 0,
        "typ_id": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Generator Types.IntPrjfolder\\Type Gen 06.TypSym",
        "usetp": 1.049299955368042
      },
      "units": {
        "av_mode": " ",
        "bus1": "StaCubic",
        "ip_ctrl": " ",
        "ngnum": " ",
        "outserv": " ",
        "pgini": "MW",
        "qgini": "Mvar",
        "typ_id": "TypSym",
        "usetp": "p.u."
      },
      "type_params": {
        "sgn": 800
      },
      "type_units": {
        "sgn": "MVA"
      },
      "type_class": "TypSym",
      "type_id": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Generator Types.IntPrjfolder\\Type Gen 06.TypSym",
      "provenance": {
        "params": "modelo: \\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\G 06.ElmSym",
        "type_params": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Generator Types.IntPrjfolder\\Type Gen 06.TypSym",
        "generator": "ElmSym.pgini/qgini * ngnum, usetp, av_mode, referencia desde E39-LF-01/generators.csv.reference"
      },
      "bus": "pf_6bd45a012b3199405059",
      "p_mw": 650,
      "q_mvar": 0,
      "v_set_pu": 1.049299955368042,
      "mode": "constv",
      "ref": false,
      "n_units": 1,
      "s_rated_mva": 800,
      "q_min_mvar": null,
      "q_max_mvar": null
    },
    {
      "id": "pf_f0759d91bb76d2c5dfa2",
      "object_id": "pf_f0759d91bb76d2c5dfa2",
      "name": "G 07",
      "class": "ElmSym",
      "scope": "ieee39_pf",
      "path": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\G 07.ElmSym",
      "relative_path": "Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\G 07.ElmSym",
      "outserv": 0,
      "params": {
        "av_mode": "constv",
        "bus1": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 36.ElmTerm\\Cub_1.StaCubic",
        "ip_ctrl": 0,
        "ngnum": 1,
        "outserv": 0,
        "pgini": 560,
        "qgini": 0,
        "typ_id": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Generator Types.IntPrjfolder\\Type Gen 07.TypSym",
        "usetp": 1.0635000467300415
      },
      "units": {
        "av_mode": " ",
        "bus1": "StaCubic",
        "ip_ctrl": " ",
        "ngnum": " ",
        "outserv": " ",
        "pgini": "MW",
        "qgini": "Mvar",
        "typ_id": "TypSym",
        "usetp": "p.u."
      },
      "type_params": {
        "sgn": 700
      },
      "type_units": {
        "sgn": "MVA"
      },
      "type_class": "TypSym",
      "type_id": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Generator Types.IntPrjfolder\\Type Gen 07.TypSym",
      "provenance": {
        "params": "modelo: \\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\G 07.ElmSym",
        "type_params": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Generator Types.IntPrjfolder\\Type Gen 07.TypSym",
        "generator": "ElmSym.pgini/qgini * ngnum, usetp, av_mode, referencia desde E39-LF-01/generators.csv.reference"
      },
      "bus": "pf_90cc72bea846406b24a2",
      "p_mw": 560,
      "q_mvar": 0,
      "v_set_pu": 1.0635000467300415,
      "mode": "constv",
      "ref": false,
      "n_units": 1,
      "s_rated_mva": 700,
      "q_min_mvar": null,
      "q_max_mvar": null
    },
    {
      "id": "pf_6b76492b137610eb077f",
      "object_id": "pf_6b76492b137610eb077f",
      "name": "G 08",
      "class": "ElmSym",
      "scope": "ieee39_pf",
      "path": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\G 08.ElmSym",
      "relative_path": "Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\G 08.ElmSym",
      "outserv": 0,
      "params": {
        "av_mode": "constv",
        "bus1": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 37.ElmTerm\\Cub_1.StaCubic",
        "ip_ctrl": 0,
        "ngnum": 1,
        "outserv": 0,
        "pgini": 540,
        "qgini": 0,
        "typ_id": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Generator Types.IntPrjfolder\\Type Gen 08.TypSym",
        "usetp": 1.0277999639511108
      },
      "units": {
        "av_mode": " ",
        "bus1": "StaCubic",
        "ip_ctrl": " ",
        "ngnum": " ",
        "outserv": " ",
        "pgini": "MW",
        "qgini": "Mvar",
        "typ_id": "TypSym",
        "usetp": "p.u."
      },
      "type_params": {
        "sgn": 700
      },
      "type_units": {
        "sgn": "MVA"
      },
      "type_class": "TypSym",
      "type_id": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Generator Types.IntPrjfolder\\Type Gen 08.TypSym",
      "provenance": {
        "params": "modelo: \\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\G 08.ElmSym",
        "type_params": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Generator Types.IntPrjfolder\\Type Gen 08.TypSym",
        "generator": "ElmSym.pgini/qgini * ngnum, usetp, av_mode, referencia desde E39-LF-01/generators.csv.reference"
      },
      "bus": "pf_0920b212d19448a064b2",
      "p_mw": 540,
      "q_mvar": 0,
      "v_set_pu": 1.0277999639511108,
      "mode": "constv",
      "ref": false,
      "n_units": 1,
      "s_rated_mva": 700,
      "q_min_mvar": null,
      "q_max_mvar": null
    },
    {
      "id": "pf_b8b60227313b2081b649",
      "object_id": "pf_b8b60227313b2081b649",
      "name": "G 09",
      "class": "ElmSym",
      "scope": "ieee39_pf",
      "path": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\G 09.ElmSym",
      "relative_path": "Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\G 09.ElmSym",
      "outserv": 0,
      "params": {
        "av_mode": "constv",
        "bus1": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 38.ElmTerm\\Cub_1.StaCubic",
        "ip_ctrl": 0,
        "ngnum": 1,
        "outserv": 0,
        "pgini": 830,
        "qgini": 0,
        "typ_id": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Generator Types.IntPrjfolder\\Type Gen 09.TypSym",
        "usetp": 1.0264999866485596
      },
      "units": {
        "av_mode": " ",
        "bus1": "StaCubic",
        "ip_ctrl": " ",
        "ngnum": " ",
        "outserv": " ",
        "pgini": "MW",
        "qgini": "Mvar",
        "typ_id": "TypSym",
        "usetp": "p.u."
      },
      "type_params": {
        "sgn": 1000
      },
      "type_units": {
        "sgn": "MVA"
      },
      "type_class": "TypSym",
      "type_id": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Generator Types.IntPrjfolder\\Type Gen 09.TypSym",
      "provenance": {
        "params": "modelo: \\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\G 09.ElmSym",
        "type_params": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Generator Types.IntPrjfolder\\Type Gen 09.TypSym",
        "generator": "ElmSym.pgini/qgini * ngnum, usetp, av_mode, referencia desde E39-LF-01/generators.csv.reference"
      },
      "bus": "pf_287c56006b9e7f03fbd0",
      "p_mw": 830,
      "q_mvar": 0,
      "v_set_pu": 1.0264999866485596,
      "mode": "constv",
      "ref": false,
      "n_units": 1,
      "s_rated_mva": 1000,
      "q_min_mvar": null,
      "q_max_mvar": null
    },
    {
      "id": "pf_20a656795a82cf6cd7ae",
      "object_id": "pf_20a656795a82cf6cd7ae",
      "name": "G 01",
      "class": "ElmSym",
      "scope": "ieee39_pf",
      "path": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\G 01.ElmSym",
      "relative_path": "Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\G 01.ElmSym",
      "outserv": 0,
      "params": {
        "av_mode": "constv",
        "bus1": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 39.ElmTerm\\Cub_1.StaCubic",
        "ip_ctrl": 0,
        "ngnum": 1,
        "outserv": 0,
        "pgini": 1000,
        "qgini": 0,
        "typ_id": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Generator Types.IntPrjfolder\\Type Gen 01.TypSym",
        "usetp": 1.0299999713897705
      },
      "units": {
        "av_mode": " ",
        "bus1": "StaCubic",
        "ip_ctrl": " ",
        "ngnum": " ",
        "outserv": " ",
        "pgini": "MW",
        "qgini": "Mvar",
        "typ_id": "TypSym",
        "usetp": "p.u."
      },
      "type_params": {
        "sgn": 10000
      },
      "type_units": {
        "sgn": "MVA"
      },
      "type_class": "TypSym",
      "type_id": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Generator Types.IntPrjfolder\\Type Gen 01.TypSym",
      "provenance": {
        "params": "modelo: \\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\G 01.ElmSym",
        "type_params": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Generator Types.IntPrjfolder\\Type Gen 01.TypSym",
        "generator": "ElmSym.pgini/qgini * ngnum, usetp, av_mode, referencia desde E39-LF-01/generators.csv.reference"
      },
      "bus": "pf_134595d515c2bc2ee770",
      "p_mw": 1000,
      "q_mvar": 0,
      "v_set_pu": 1.0299999713897705,
      "mode": "constv",
      "ref": false,
      "n_units": 1,
      "s_rated_mva": 10000,
      "q_min_mvar": null,
      "q_max_mvar": null
    }
  ],
  "loads": [
    {
      "id": "pf_4382c85ccbace0ec4f15",
      "object_id": "pf_4382c85ccbace0ec4f15",
      "name": "Load 03",
      "class": "ElmLod",
      "scope": "ieee39_pf",
      "path": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Load 03.ElmLod",
      "relative_path": "Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Load 03.ElmLod",
      "outserv": 0,
      "params": {
        "bus1": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 03.ElmTerm\\Cub_1.StaCubic",
        "outserv": 0,
        "plini": 322.00000000000006,
        "qlini": 2.4000000953674245,
        "scale0": 1,
        "typ_id": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Load Types.IntPrjfolder\\General Load Type.TypLod"
      },
      "units": {
        "bus1": "StaCubic",
        "outserv": " ",
        "plini": "MW",
        "qlini": "Mvar",
        "scale0": " ",
        "typ_id": "TypLod,TypLodind,TypLodwecc"
      },
      "type_params": {},
      "type_units": {},
      "type_class": "TypLod",
      "type_id": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Load Types.IntPrjfolder\\General Load Type.TypLod",
      "provenance": {
        "params": "modelo: \\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Load 03.ElmLod",
        "type_params": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Load Types.IntPrjfolder\\General Load Type.TypLod",
        "load_pq": "E39-LF-01/loads.csv: P_MW, Q_Mvar efectivos, scale0 normalizado a 1, originales en native_params"
      },
      "native_params": {
        "bus1": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 03.ElmTerm\\Cub_1.StaCubic",
        "outserv": 0,
        "plini": 322,
        "qlini": 2.4000000953674316,
        "scale0": 1,
        "typ_id": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Load Types.IntPrjfolder\\General Load Type.TypLod"
      },
      "bus": "pf_831cfec9c58eead12cec",
      "p_mw": 322.00000000000006,
      "q_mvar": 2.4000000953674245,
      "scale": 1
    },
    {
      "id": "pf_3669066cbb428ead36ed",
      "object_id": "pf_3669066cbb428ead36ed",
      "name": "Load 04",
      "class": "ElmLod",
      "scope": "ieee39_pf",
      "path": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Load 04.ElmLod",
      "relative_path": "Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Load 04.ElmLod",
      "outserv": 0,
      "params": {
        "bus1": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 04.ElmTerm\\Cub_1.StaCubic",
        "outserv": 0,
        "plini": 500,
        "qlini": 184,
        "scale0": 1,
        "typ_id": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Load Types.IntPrjfolder\\General Load Type.TypLod"
      },
      "units": {
        "bus1": "StaCubic",
        "outserv": " ",
        "plini": "MW",
        "qlini": "Mvar",
        "scale0": " ",
        "typ_id": "TypLod,TypLodind,TypLodwecc"
      },
      "type_params": {},
      "type_units": {},
      "type_class": "TypLod",
      "type_id": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Load Types.IntPrjfolder\\General Load Type.TypLod",
      "provenance": {
        "params": "modelo: \\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Load 04.ElmLod",
        "type_params": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Load Types.IntPrjfolder\\General Load Type.TypLod",
        "load_pq": "E39-LF-01/loads.csv: P_MW, Q_Mvar efectivos, scale0 normalizado a 1, originales en native_params"
      },
      "native_params": {
        "bus1": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 04.ElmTerm\\Cub_1.StaCubic",
        "outserv": 0,
        "plini": 500,
        "qlini": 184,
        "scale0": 1,
        "typ_id": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Load Types.IntPrjfolder\\General Load Type.TypLod"
      },
      "bus": "pf_757f579fc80ff51b912b",
      "p_mw": 500,
      "q_mvar": 184,
      "scale": 1
    },
    {
      "id": "pf_292b1aa4c6261709f3e8",
      "object_id": "pf_292b1aa4c6261709f3e8",
      "name": "Load 07",
      "class": "ElmLod",
      "scope": "ieee39_pf",
      "path": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Load 07.ElmLod",
      "relative_path": "Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Load 07.ElmLod",
      "outserv": 0,
      "params": {
        "bus1": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 07.ElmTerm\\Cub_1.StaCubic",
        "outserv": 0,
        "plini": 233.80000305175784,
        "qlini": 84.00000000000001,
        "scale0": 1,
        "typ_id": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Load Types.IntPrjfolder\\General Load Type.TypLod"
      },
      "units": {
        "bus1": "StaCubic",
        "outserv": " ",
        "plini": "MW",
        "qlini": "Mvar",
        "scale0": " ",
        "typ_id": "TypLod,TypLodind,TypLodwecc"
      },
      "type_params": {},
      "type_units": {},
      "type_class": "TypLod",
      "type_id": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Load Types.IntPrjfolder\\General Load Type.TypLod",
      "provenance": {
        "params": "modelo: \\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Load 07.ElmLod",
        "type_params": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Load Types.IntPrjfolder\\General Load Type.TypLod",
        "load_pq": "E39-LF-01/loads.csv: P_MW, Q_Mvar efectivos, scale0 normalizado a 1, originales en native_params"
      },
      "native_params": {
        "bus1": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 07.ElmTerm\\Cub_1.StaCubic",
        "outserv": 0,
        "plini": 233.8000030517578,
        "qlini": 84,
        "scale0": 1,
        "typ_id": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Load Types.IntPrjfolder\\General Load Type.TypLod"
      },
      "bus": "pf_2aa9bd66e396b4fcedd1",
      "p_mw": 233.80000305175784,
      "q_mvar": 84.00000000000001,
      "scale": 1
    },
    {
      "id": "pf_9480611f2dfbbc7c0f8a",
      "object_id": "pf_9480611f2dfbbc7c0f8a",
      "name": "Load 08",
      "class": "ElmLod",
      "scope": "ieee39_pf",
      "path": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Load 08.ElmLod",
      "relative_path": "Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Load 08.ElmLod",
      "outserv": 0,
      "params": {
        "bus1": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 08.ElmTerm\\Cub_1.StaCubic",
        "outserv": 0,
        "plini": 521.9999999999999,
        "qlini": 175.99999999999994,
        "scale0": 1,
        "typ_id": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Load Types.IntPrjfolder\\General Load Type.TypLod"
      },
      "units": {
        "bus1": "StaCubic",
        "outserv": " ",
        "plini": "MW",
        "qlini": "Mvar",
        "scale0": " ",
        "typ_id": "TypLod,TypLodind,TypLodwecc"
      },
      "type_params": {},
      "type_units": {},
      "type_class": "TypLod",
      "type_id": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Load Types.IntPrjfolder\\General Load Type.TypLod",
      "provenance": {
        "params": "modelo: \\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Load 08.ElmLod",
        "type_params": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Load Types.IntPrjfolder\\General Load Type.TypLod",
        "load_pq": "E39-LF-01/loads.csv: P_MW, Q_Mvar efectivos, scale0 normalizado a 1, originales en native_params"
      },
      "native_params": {
        "bus1": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 08.ElmTerm\\Cub_1.StaCubic",
        "outserv": 0,
        "plini": 522,
        "qlini": 176,
        "scale0": 1,
        "typ_id": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Load Types.IntPrjfolder\\General Load Type.TypLod"
      },
      "bus": "pf_ac94e5880dc1141f00e1",
      "p_mw": 521.9999999999999,
      "q_mvar": 175.99999999999994,
      "scale": 1
    },
    {
      "id": "pf_d4a63e484194198b9a69",
      "object_id": "pf_d4a63e484194198b9a69",
      "name": "Load 12",
      "class": "ElmLod",
      "scope": "ieee39_pf",
      "path": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Load 12.ElmLod",
      "relative_path": "Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Load 12.ElmLod",
      "outserv": 0,
      "params": {
        "bus1": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 12.ElmTerm\\Cub_1.StaCubic",
        "outserv": 0,
        "plini": 7.499999999999999,
        "qlini": 87.99999999999999,
        "scale0": 1,
        "typ_id": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Load Types.IntPrjfolder\\General Load Type.TypLod"
      },
      "units": {
        "bus1": "StaCubic",
        "outserv": " ",
        "plini": "MW",
        "qlini": "Mvar",
        "scale0": " ",
        "typ_id": "TypLod,TypLodind,TypLodwecc"
      },
      "type_params": {},
      "type_units": {},
      "type_class": "TypLod",
      "type_id": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Load Types.IntPrjfolder\\General Load Type.TypLod",
      "provenance": {
        "params": "modelo: \\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Load 12.ElmLod",
        "type_params": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Load Types.IntPrjfolder\\General Load Type.TypLod",
        "load_pq": "E39-LF-01/loads.csv: P_MW, Q_Mvar efectivos, scale0 normalizado a 1, originales en native_params"
      },
      "native_params": {
        "bus1": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 12.ElmTerm\\Cub_1.StaCubic",
        "outserv": 0,
        "plini": 7.5,
        "qlini": 88,
        "scale0": 1,
        "typ_id": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Load Types.IntPrjfolder\\General Load Type.TypLod"
      },
      "bus": "pf_5f160a33760b39abd0d9",
      "p_mw": 7.499999999999999,
      "q_mvar": 87.99999999999999,
      "scale": 1
    },
    {
      "id": "pf_a9a6a884fe829e7e826f",
      "object_id": "pf_a9a6a884fe829e7e826f",
      "name": "Load 15",
      "class": "ElmLod",
      "scope": "ieee39_pf",
      "path": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Load 15.ElmLod",
      "relative_path": "Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Load 15.ElmLod",
      "outserv": 0,
      "params": {
        "bus1": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 15.ElmTerm\\Cub_1.StaCubic",
        "outserv": 0,
        "plini": 320,
        "qlini": 153.00000000000003,
        "scale0": 1,
        "typ_id": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Load Types.IntPrjfolder\\General Load Type.TypLod"
      },
      "units": {
        "bus1": "StaCubic",
        "outserv": " ",
        "plini": "MW",
        "qlini": "Mvar",
        "scale0": " ",
        "typ_id": "TypLod,TypLodind,TypLodwecc"
      },
      "type_params": {},
      "type_units": {},
      "type_class": "TypLod",
      "type_id": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Load Types.IntPrjfolder\\General Load Type.TypLod",
      "provenance": {
        "params": "modelo: \\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Load 15.ElmLod",
        "type_params": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Load Types.IntPrjfolder\\General Load Type.TypLod",
        "load_pq": "E39-LF-01/loads.csv: P_MW, Q_Mvar efectivos, scale0 normalizado a 1, originales en native_params"
      },
      "native_params": {
        "bus1": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 15.ElmTerm\\Cub_1.StaCubic",
        "outserv": 0,
        "plini": 320,
        "qlini": 153,
        "scale0": 1,
        "typ_id": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Load Types.IntPrjfolder\\General Load Type.TypLod"
      },
      "bus": "pf_82f995678d72860e96ed",
      "p_mw": 320,
      "q_mvar": 153.00000000000003,
      "scale": 1
    },
    {
      "id": "pf_ebc9052cbba78c1ce7c9",
      "object_id": "pf_ebc9052cbba78c1ce7c9",
      "name": "Load 16",
      "class": "ElmLod",
      "scope": "ieee39_pf",
      "path": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Load 16.ElmLod",
      "relative_path": "Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Load 16.ElmLod",
      "outserv": 0,
      "params": {
        "bus1": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 16.ElmTerm\\Cub_1.StaCubic",
        "outserv": 0,
        "plini": 328.99999999999994,
        "qlini": 32.29999923706054,
        "scale0": 1,
        "typ_id": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Load Types.IntPrjfolder\\General Load Type.TypLod"
      },
      "units": {
        "bus1": "StaCubic",
        "outserv": " ",
        "plini": "MW",
        "qlini": "Mvar",
        "scale0": " ",
        "typ_id": "TypLod,TypLodind,TypLodwecc"
      },
      "type_params": {},
      "type_units": {},
      "type_class": "TypLod",
      "type_id": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Load Types.IntPrjfolder\\General Load Type.TypLod",
      "provenance": {
        "params": "modelo: \\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Load 16.ElmLod",
        "type_params": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Load Types.IntPrjfolder\\General Load Type.TypLod",
        "load_pq": "E39-LF-01/loads.csv: P_MW, Q_Mvar efectivos, scale0 normalizado a 1, originales en native_params"
      },
      "native_params": {
        "bus1": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 16.ElmTerm\\Cub_1.StaCubic",
        "outserv": 0,
        "plini": 329,
        "qlini": 32.29999923706055,
        "scale0": 1,
        "typ_id": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Load Types.IntPrjfolder\\General Load Type.TypLod"
      },
      "bus": "pf_8f6ac30d1ff34a7ce586",
      "p_mw": 328.99999999999994,
      "q_mvar": 32.29999923706054,
      "scale": 1
    },
    {
      "id": "pf_7ff493e8d7dc380e60a4",
      "object_id": "pf_7ff493e8d7dc380e60a4",
      "name": "Load 18",
      "class": "ElmLod",
      "scope": "ieee39_pf",
      "path": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Load 18.ElmLod",
      "relative_path": "Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Load 18.ElmLod",
      "outserv": 0,
      "params": {
        "bus1": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 18.ElmTerm\\Cub_1.StaCubic",
        "outserv": 0,
        "plini": 157.99999999999997,
        "qlini": 30.000000000000004,
        "scale0": 1,
        "typ_id": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Load Types.IntPrjfolder\\General Load Type.TypLod"
      },
      "units": {
        "bus1": "StaCubic",
        "outserv": " ",
        "plini": "MW",
        "qlini": "Mvar",
        "scale0": " ",
        "typ_id": "TypLod,TypLodind,TypLodwecc"
      },
      "type_params": {},
      "type_units": {},
      "type_class": "TypLod",
      "type_id": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Load Types.IntPrjfolder\\General Load Type.TypLod",
      "provenance": {
        "params": "modelo: \\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Load 18.ElmLod",
        "type_params": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Load Types.IntPrjfolder\\General Load Type.TypLod",
        "load_pq": "E39-LF-01/loads.csv: P_MW, Q_Mvar efectivos, scale0 normalizado a 1, originales en native_params"
      },
      "native_params": {
        "bus1": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 18.ElmTerm\\Cub_1.StaCubic",
        "outserv": 0,
        "plini": 158,
        "qlini": 30,
        "scale0": 1,
        "typ_id": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Load Types.IntPrjfolder\\General Load Type.TypLod"
      },
      "bus": "pf_ee1f70bb7b85d640a680",
      "p_mw": 157.99999999999997,
      "q_mvar": 30.000000000000004,
      "scale": 1
    },
    {
      "id": "pf_a042bc543b882dc129a8",
      "object_id": "pf_a042bc543b882dc129a8",
      "name": "Load 23",
      "class": "ElmLod",
      "scope": "ieee39_pf",
      "path": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Load 23.ElmLod",
      "relative_path": "Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Load 23.ElmLod",
      "outserv": 0,
      "params": {
        "bus1": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 23.ElmTerm\\Cub_5.StaCubic",
        "outserv": 0,
        "plini": 247.5,
        "qlini": 84.5999984741211,
        "scale0": 1,
        "typ_id": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Load Types.IntPrjfolder\\General Load Type.TypLod"
      },
      "units": {
        "bus1": "StaCubic",
        "outserv": " ",
        "plini": "MW",
        "qlini": "Mvar",
        "scale0": " ",
        "typ_id": "TypLod,TypLodind,TypLodwecc"
      },
      "type_params": {},
      "type_units": {},
      "type_class": "TypLod",
      "type_id": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Load Types.IntPrjfolder\\General Load Type.TypLod",
      "provenance": {
        "params": "modelo: \\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Load 23.ElmLod",
        "type_params": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Load Types.IntPrjfolder\\General Load Type.TypLod",
        "load_pq": "E39-LF-01/loads.csv: P_MW, Q_Mvar efectivos, scale0 normalizado a 1, originales en native_params"
      },
      "native_params": {
        "bus1": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 23.ElmTerm\\Cub_5.StaCubic",
        "outserv": 0,
        "plini": 247.5,
        "qlini": 84.5999984741211,
        "scale0": 1,
        "typ_id": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Load Types.IntPrjfolder\\General Load Type.TypLod"
      },
      "bus": "pf_3ff633a4c0e5dc7b0fe9",
      "p_mw": 247.5,
      "q_mvar": 84.5999984741211,
      "scale": 1
    },
    {
      "id": "pf_fb5a76cea398d3ad5eab",
      "object_id": "pf_fb5a76cea398d3ad5eab",
      "name": "Load 24",
      "class": "ElmLod",
      "scope": "ieee39_pf",
      "path": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Load 24.ElmLod",
      "relative_path": "Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Load 24.ElmLod",
      "outserv": 0,
      "params": {
        "bus1": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 24.ElmTerm\\Cub_1.StaCubic",
        "outserv": 0,
        "plini": 308.60000610351557,
        "qlini": -92.19999694824216,
        "scale0": 1,
        "typ_id": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Load Types.IntPrjfolder\\General Load Type.TypLod"
      },
      "units": {
        "bus1": "StaCubic",
        "outserv": " ",
        "plini": "MW",
        "qlini": "Mvar",
        "scale0": " ",
        "typ_id": "TypLod,TypLodind,TypLodwecc"
      },
      "type_params": {},
      "type_units": {},
      "type_class": "TypLod",
      "type_id": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Load Types.IntPrjfolder\\General Load Type.TypLod",
      "provenance": {
        "params": "modelo: \\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Load 24.ElmLod",
        "type_params": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Load Types.IntPrjfolder\\General Load Type.TypLod",
        "load_pq": "E39-LF-01/loads.csv: P_MW, Q_Mvar efectivos, scale0 normalizado a 1, originales en native_params"
      },
      "native_params": {
        "bus1": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 24.ElmTerm\\Cub_1.StaCubic",
        "outserv": 0,
        "plini": 308.6000061035156,
        "qlini": -92.19999694824219,
        "scale0": 1,
        "typ_id": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Load Types.IntPrjfolder\\General Load Type.TypLod"
      },
      "bus": "pf_39edd589879c7224b8b0",
      "p_mw": 308.60000610351557,
      "q_mvar": -92.19999694824216,
      "scale": 1
    },
    {
      "id": "pf_44225f750e81914ce4b0",
      "object_id": "pf_44225f750e81914ce4b0",
      "name": "Load 25",
      "class": "ElmLod",
      "scope": "ieee39_pf",
      "path": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Load 25.ElmLod",
      "relative_path": "Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Load 25.ElmLod",
      "outserv": 0,
      "params": {
        "bus1": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 25.ElmTerm\\Cub_1.StaCubic",
        "outserv": 0,
        "plini": 224,
        "qlini": 47.20000076293945,
        "scale0": 1,
        "typ_id": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Load Types.IntPrjfolder\\General Load Type.TypLod"
      },
      "units": {
        "bus1": "StaCubic",
        "outserv": " ",
        "plini": "MW",
        "qlini": "Mvar",
        "scale0": " ",
        "typ_id": "TypLod,TypLodind,TypLodwecc"
      },
      "type_params": {},
      "type_units": {},
      "type_class": "TypLod",
      "type_id": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Load Types.IntPrjfolder\\General Load Type.TypLod",
      "provenance": {
        "params": "modelo: \\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Load 25.ElmLod",
        "type_params": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Load Types.IntPrjfolder\\General Load Type.TypLod",
        "load_pq": "E39-LF-01/loads.csv: P_MW, Q_Mvar efectivos, scale0 normalizado a 1, originales en native_params"
      },
      "native_params": {
        "bus1": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 25.ElmTerm\\Cub_1.StaCubic",
        "outserv": 0,
        "plini": 224,
        "qlini": 47.20000076293945,
        "scale0": 1,
        "typ_id": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Load Types.IntPrjfolder\\General Load Type.TypLod"
      },
      "bus": "pf_83fc10c783530d5f4d1c",
      "p_mw": 224,
      "q_mvar": 47.20000076293945,
      "scale": 1
    },
    {
      "id": "pf_bbeaa1151344d402074f",
      "object_id": "pf_bbeaa1151344d402074f",
      "name": "Load 26",
      "class": "ElmLod",
      "scope": "ieee39_pf",
      "path": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Load 26.ElmLod",
      "relative_path": "Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Load 26.ElmLod",
      "outserv": 0,
      "params": {
        "bus1": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 26.ElmTerm\\Cub_1.StaCubic",
        "outserv": 0,
        "plini": 139,
        "qlini": 17,
        "scale0": 1,
        "typ_id": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Load Types.IntPrjfolder\\General Load Type.TypLod"
      },
      "units": {
        "bus1": "StaCubic",
        "outserv": " ",
        "plini": "MW",
        "qlini": "Mvar",
        "scale0": " ",
        "typ_id": "TypLod,TypLodind,TypLodwecc"
      },
      "type_params": {},
      "type_units": {},
      "type_class": "TypLod",
      "type_id": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Load Types.IntPrjfolder\\General Load Type.TypLod",
      "provenance": {
        "params": "modelo: \\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Load 26.ElmLod",
        "type_params": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Load Types.IntPrjfolder\\General Load Type.TypLod",
        "load_pq": "E39-LF-01/loads.csv: P_MW, Q_Mvar efectivos, scale0 normalizado a 1, originales en native_params"
      },
      "native_params": {
        "bus1": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 26.ElmTerm\\Cub_1.StaCubic",
        "outserv": 0,
        "plini": 139,
        "qlini": 17,
        "scale0": 1,
        "typ_id": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Load Types.IntPrjfolder\\General Load Type.TypLod"
      },
      "bus": "pf_333bc8e9b9354d1e3d6e",
      "p_mw": 139,
      "q_mvar": 17,
      "scale": 1
    },
    {
      "id": "pf_d2454f04c1ecec1bc33e",
      "object_id": "pf_d2454f04c1ecec1bc33e",
      "name": "Load 27",
      "class": "ElmLod",
      "scope": "ieee39_pf",
      "path": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Load 27.ElmLod",
      "relative_path": "Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Load 27.ElmLod",
      "outserv": 0,
      "params": {
        "bus1": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 27.ElmTerm\\Cub_1.StaCubic",
        "outserv": 0,
        "plini": 281,
        "qlini": 75.5,
        "scale0": 1,
        "typ_id": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Load Types.IntPrjfolder\\General Load Type.TypLod"
      },
      "units": {
        "bus1": "StaCubic",
        "outserv": " ",
        "plini": "MW",
        "qlini": "Mvar",
        "scale0": " ",
        "typ_id": "TypLod,TypLodind,TypLodwecc"
      },
      "type_params": {},
      "type_units": {},
      "type_class": "TypLod",
      "type_id": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Load Types.IntPrjfolder\\General Load Type.TypLod",
      "provenance": {
        "params": "modelo: \\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Load 27.ElmLod",
        "type_params": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Load Types.IntPrjfolder\\General Load Type.TypLod",
        "load_pq": "E39-LF-01/loads.csv: P_MW, Q_Mvar efectivos, scale0 normalizado a 1, originales en native_params"
      },
      "native_params": {
        "bus1": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 27.ElmTerm\\Cub_1.StaCubic",
        "outserv": 0,
        "plini": 281,
        "qlini": 75.5,
        "scale0": 1,
        "typ_id": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Load Types.IntPrjfolder\\General Load Type.TypLod"
      },
      "bus": "pf_05165b03038c5c503df7",
      "p_mw": 281,
      "q_mvar": 75.5,
      "scale": 1
    },
    {
      "id": "pf_c09f77e66a7e0bb7dafa",
      "object_id": "pf_c09f77e66a7e0bb7dafa",
      "name": "Load 28",
      "class": "ElmLod",
      "scope": "ieee39_pf",
      "path": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Load 28.ElmLod",
      "relative_path": "Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Load 28.ElmLod",
      "outserv": 0,
      "params": {
        "bus1": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 28.ElmTerm\\Cub_1.StaCubic",
        "outserv": 0,
        "plini": 205.99999999999997,
        "qlini": 27.60000038146972,
        "scale0": 1,
        "typ_id": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Load Types.IntPrjfolder\\General Load Type.TypLod"
      },
      "units": {
        "bus1": "StaCubic",
        "outserv": " ",
        "plini": "MW",
        "qlini": "Mvar",
        "scale0": " ",
        "typ_id": "TypLod,TypLodind,TypLodwecc"
      },
      "type_params": {},
      "type_units": {},
      "type_class": "TypLod",
      "type_id": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Load Types.IntPrjfolder\\General Load Type.TypLod",
      "provenance": {
        "params": "modelo: \\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Load 28.ElmLod",
        "type_params": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Load Types.IntPrjfolder\\General Load Type.TypLod",
        "load_pq": "E39-LF-01/loads.csv: P_MW, Q_Mvar efectivos, scale0 normalizado a 1, originales en native_params"
      },
      "native_params": {
        "bus1": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 28.ElmTerm\\Cub_1.StaCubic",
        "outserv": 0,
        "plini": 206,
        "qlini": 27.600000381469727,
        "scale0": 1,
        "typ_id": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Load Types.IntPrjfolder\\General Load Type.TypLod"
      },
      "bus": "pf_2c3d41ae2642d49ecf16",
      "p_mw": 205.99999999999997,
      "q_mvar": 27.60000038146972,
      "scale": 1
    },
    {
      "id": "pf_347639f962a8faa0fe7e",
      "object_id": "pf_347639f962a8faa0fe7e",
      "name": "Load 29",
      "class": "ElmLod",
      "scope": "ieee39_pf",
      "path": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Load 29.ElmLod",
      "relative_path": "Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Load 29.ElmLod",
      "outserv": 0,
      "params": {
        "bus1": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 29.ElmTerm\\Cub_1.StaCubic",
        "outserv": 0,
        "plini": 283.49999999999994,
        "qlini": 26.89999961853027,
        "scale0": 1,
        "typ_id": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Load Types.IntPrjfolder\\General Load Type.TypLod"
      },
      "units": {
        "bus1": "StaCubic",
        "outserv": " ",
        "plini": "MW",
        "qlini": "Mvar",
        "scale0": " ",
        "typ_id": "TypLod,TypLodind,TypLodwecc"
      },
      "type_params": {},
      "type_units": {},
      "type_class": "TypLod",
      "type_id": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Load Types.IntPrjfolder\\General Load Type.TypLod",
      "provenance": {
        "params": "modelo: \\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Load 29.ElmLod",
        "type_params": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Load Types.IntPrjfolder\\General Load Type.TypLod",
        "load_pq": "E39-LF-01/loads.csv: P_MW, Q_Mvar efectivos, scale0 normalizado a 1, originales en native_params"
      },
      "native_params": {
        "bus1": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 29.ElmTerm\\Cub_1.StaCubic",
        "outserv": 0,
        "plini": 283.5,
        "qlini": 26.899999618530273,
        "scale0": 1,
        "typ_id": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Load Types.IntPrjfolder\\General Load Type.TypLod"
      },
      "bus": "pf_acd74a53c86d63fe644a",
      "p_mw": 283.49999999999994,
      "q_mvar": 26.89999961853027,
      "scale": 1
    },
    {
      "id": "pf_da6d9868007e24c48476",
      "object_id": "pf_da6d9868007e24c48476",
      "name": "Load 31",
      "class": "ElmLod",
      "scope": "ieee39_pf",
      "path": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Load 31.ElmLod",
      "relative_path": "Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Load 31.ElmLod",
      "outserv": 0,
      "params": {
        "bus1": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 31.ElmTerm\\Cub_2.StaCubic",
        "outserv": 0,
        "plini": 9.199999809265137,
        "qlini": 4.599999904632568,
        "scale0": 1,
        "typ_id": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Load Types.IntPrjfolder\\General Load Type.TypLod"
      },
      "units": {
        "bus1": "StaCubic",
        "outserv": " ",
        "plini": "MW",
        "qlini": "Mvar",
        "scale0": " ",
        "typ_id": "TypLod,TypLodind,TypLodwecc"
      },
      "type_params": {},
      "type_units": {},
      "type_class": "TypLod",
      "type_id": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Load Types.IntPrjfolder\\General Load Type.TypLod",
      "provenance": {
        "params": "modelo: \\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Load 31.ElmLod",
        "type_params": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Load Types.IntPrjfolder\\General Load Type.TypLod",
        "load_pq": "E39-LF-01/loads.csv: P_MW, Q_Mvar efectivos, scale0 normalizado a 1, originales en native_params"
      },
      "native_params": {
        "bus1": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 31.ElmTerm\\Cub_2.StaCubic",
        "outserv": 0,
        "plini": 9.199999809265137,
        "qlini": 4.599999904632568,
        "scale0": 1,
        "typ_id": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Load Types.IntPrjfolder\\General Load Type.TypLod"
      },
      "bus": "pf_271313f36a03195a6c4c",
      "p_mw": 9.199999809265137,
      "q_mvar": 4.599999904632568,
      "scale": 1
    },
    {
      "id": "pf_6bb76932d541cdddad0e",
      "object_id": "pf_6bb76932d541cdddad0e",
      "name": "Load 20",
      "class": "ElmLod",
      "scope": "ieee39_pf",
      "path": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Load 20.ElmLod",
      "relative_path": "Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Load 20.ElmLod",
      "outserv": 0,
      "params": {
        "bus1": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 20.ElmTerm\\Cub_1.StaCubic",
        "outserv": 0,
        "plini": 627.9999999999999,
        "qlini": 102.99999999999999,
        "scale0": 1,
        "typ_id": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Load Types.IntPrjfolder\\General Load Type.TypLod"
      },
      "units": {
        "bus1": "StaCubic",
        "outserv": " ",
        "plini": "MW",
        "qlini": "Mvar",
        "scale0": " ",
        "typ_id": "TypLod,TypLodind,TypLodwecc"
      },
      "type_params": {},
      "type_units": {},
      "type_class": "TypLod",
      "type_id": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Load Types.IntPrjfolder\\General Load Type.TypLod",
      "provenance": {
        "params": "modelo: \\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Load 20.ElmLod",
        "type_params": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Load Types.IntPrjfolder\\General Load Type.TypLod",
        "load_pq": "E39-LF-01/loads.csv: P_MW, Q_Mvar efectivos, scale0 normalizado a 1, originales en native_params"
      },
      "native_params": {
        "bus1": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 20.ElmTerm\\Cub_1.StaCubic",
        "outserv": 0,
        "plini": 628,
        "qlini": 103,
        "scale0": 1,
        "typ_id": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Load Types.IntPrjfolder\\General Load Type.TypLod"
      },
      "bus": "pf_c247205219f681348972",
      "p_mw": 627.9999999999999,
      "q_mvar": 102.99999999999999,
      "scale": 1
    },
    {
      "id": "pf_b3e155cad655871da6fe",
      "object_id": "pf_b3e155cad655871da6fe",
      "name": "Load 39",
      "class": "ElmLod",
      "scope": "ieee39_pf",
      "path": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Load 39.ElmLod",
      "relative_path": "Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Load 39.ElmLod",
      "outserv": 0,
      "params": {
        "bus1": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 39.ElmTerm\\Cub_2.StaCubic",
        "outserv": 0,
        "plini": 1104,
        "qlini": 250.00000000000003,
        "scale0": 1,
        "typ_id": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Load Types.IntPrjfolder\\General Load Type.TypLod"
      },
      "units": {
        "bus1": "StaCubic",
        "outserv": " ",
        "plini": "MW",
        "qlini": "Mvar",
        "scale0": " ",
        "typ_id": "TypLod,TypLodind,TypLodwecc"
      },
      "type_params": {},
      "type_units": {},
      "type_class": "TypLod",
      "type_id": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Load Types.IntPrjfolder\\General Load Type.TypLod",
      "provenance": {
        "params": "modelo: \\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Load 39.ElmLod",
        "type_params": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Load Types.IntPrjfolder\\General Load Type.TypLod",
        "load_pq": "E39-LF-01/loads.csv: P_MW, Q_Mvar efectivos, scale0 normalizado a 1, originales en native_params"
      },
      "native_params": {
        "bus1": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 39.ElmTerm\\Cub_2.StaCubic",
        "outserv": 0,
        "plini": 1104,
        "qlini": 250,
        "scale0": 1,
        "typ_id": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Load Types.IntPrjfolder\\General Load Type.TypLod"
      },
      "bus": "pf_134595d515c2bc2ee770",
      "p_mw": 1104,
      "q_mvar": 250.00000000000003,
      "scale": 1
    },
    {
      "id": "pf_d0093c37cc279b2d528c",
      "object_id": "pf_d0093c37cc279b2d528c",
      "name": "Load 21",
      "class": "ElmLod",
      "scope": "ieee39_pf",
      "path": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Load 21.ElmLod",
      "relative_path": "Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Load 21.ElmLod",
      "outserv": 0,
      "params": {
        "bus1": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 21.ElmTerm\\Cub_1.StaCubic",
        "outserv": 0,
        "plini": 274,
        "qlini": 114.99999999999999,
        "scale0": 1,
        "typ_id": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Load Types.IntPrjfolder\\General Load Type.TypLod"
      },
      "units": {
        "bus1": "StaCubic",
        "outserv": " ",
        "plini": "MW",
        "qlini": "Mvar",
        "scale0": " ",
        "typ_id": "TypLod,TypLodind,TypLodwecc"
      },
      "type_params": {},
      "type_units": {},
      "type_class": "TypLod",
      "type_id": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Load Types.IntPrjfolder\\General Load Type.TypLod",
      "provenance": {
        "params": "modelo: \\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Load 21.ElmLod",
        "type_params": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Load Types.IntPrjfolder\\General Load Type.TypLod",
        "load_pq": "E39-LF-01/loads.csv: P_MW, Q_Mvar efectivos, scale0 normalizado a 1, originales en native_params"
      },
      "native_params": {
        "bus1": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Network Model.IntPrjfolder\\Network Data.IntPrjfolder\\Grid.ElmNet\\Bus 21.ElmTerm\\Cub_1.StaCubic",
        "outserv": 0,
        "plini": 274,
        "qlini": 115,
        "scale0": 1,
        "typ_id": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Load Types.IntPrjfolder\\General Load Type.TypLod"
      },
      "bus": "pf_f375bc9f3c242c795394",
      "p_mw": 274,
      "q_mvar": 114.99999999999999,
      "scale": 1
    }
  ],
  "shunts": [],
  "controllers": [],
  "interface": [],
  "warnings": [
    "Modelo exclusivo LF, no incluye dinámica."
  ]
}
