[
  {
    "name": "Line Type 03 - 18",
    "cls": "TypLne",
    "path": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Line Types.IntPrjfolder\\Line Type 03 - 18.TypLne",
    "attributes": {
      "Ices": {
        "value": 0.0,
        "unit": "A/km",
        "description": "Parameters per Length Zero Sequence: Earth-Fault Current"
      },
      "InomAir": {
        "value": 1.0,
        "unit": "kA",
        "description": "Rated Current (in air)"
      },
      "Ithr": {
        "value": 0.0,
        "unit": "kA",
        "description": "Rated Short-Time (1s) Current (Conductor)"
      },
      "alpha": {
        "value": 0.004029999952763319,
        "unit": "1/K",
        "description": "Parameters per Length 1,2-Sequence: Temperature Coefficient"
      },
      "aohl_": {
        "value": "ohl",
        "unit": " ",
        "description": "Cable / OHL"
      },
      "appr_modby": {
        "value": "",
        "unit": " ",
        "description": "Approval Information: Modified by"
      },
      "appr_modif": {
        "value": 0,
        "unit": " ",
        "description": "Approval Information: Modified"
      },
      "appr_status": {
        "value": 0,
        "unit": " ",
        "description": "Approval Information: Status"
      },
      "avail": {
        "value": 0,
        "unit": " ",
        "description": "Availability:In stock:Remainder:Not available"
      },
      "bett": {
        "value": 0.0,
        "unit": "degC",
        "description": "Operating Temp."
      },
      "bline": {
        "value": 3.404078960418701,
        "unit": "uS/km",
        "description": "Parameters per Length 1,2-Sequence: Susceptance B'"
      },
      "bline0": {
        "value": 0.0,
        "unit": "uS/km",
        "description": "Parameters per Length Zero Sequence: Susceptance B0'"
      },
      "bnline": {
        "value": 0.0,
        "unit": "uS/km",
        "description": "Parameters per Length, Neutral: Susceptance Bn'"
      },
      "bpnline": {
        "value": 0.0,
        "unit": "uS/km",
        "description": "Parameters per Length, Phase-Neutral Coupling: Susceptance Bpn'"
      },
      "carmour": {
        "value": 0,
        "unit": " ",
        "description": "Cable Design Parameter With sheath: Armoured cable"
      },
      "charact": {
        "value": [],
        "unit": " ",
        "description": "Charact."
      },
      "chr_name": {
        "value": "",
        "unit": " ",
        "description": "Characteristic Name"
      },
      "cline": {
        "value": 0.009029599837958813,
        "unit": "uF/km",
        "description": "Parameters per Length 1,2-Sequence: Capacitance C'"
      },
      "cline0": {
        "value": 0.0,
        "unit": "uF/km",
        "description": "Parameters per Length Zero Sequence: Capacitance C0'"
      },
      "cnline": {
        "value": 0.0,
        "unit": "uF/km",
        "description": "Parameters per Length, Neutral: Capacitance Cn'"
      },
      "cohl_": {
        "value": 1,
        "unit": " ",
        "description": "Cable / OHL:Cable:Overhead Line"
      },
      "cpHeadFold": {
        "value": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Line Types.IntPrjfolder",
        "unit": " ",
        "description": "Head Folder"
      },
      "cpnline": {
        "value": 0.0,
        "unit": "uF/km",
        "description": "Parameters per Length, Phase-Neutral Coupling: Capacitance Cpn'"
      },
      "cscreen": {
        "value": 0,
        "unit": " ",
        "description": "Cable Design Parameter With sheath: Radial cable screen"
      },
      "dat_src": {
        "value": "MAN",
        "unit": " ",
        "description": "Data source"
      },
      "dataExtDesc": {
        "value": [],
        "unit": " ",
        "description": "Description"
      },
      "dataExtUnit": {
        "value": [],
        "unit": " ",
        "description": "Unit"
      },
      "desc": {
        "value": [],
        "unit": " ",
        "description": "Description"
      },
      "doc_id": {
        "value": null,
        "unit": " ",
        "description": "Additional Data"
      },
      "fcharC0": {
        "value": null,
        "unit": "ChaPol,ChaVec,ChaMat",
        "description": "Frequency Dependency of Zero-Sequence Capacitance: C0'(f)"
      },
      "fcharC1": {
        "value": null,
        "unit": "ChaPol,ChaVec,ChaMat",
        "description": "Frequency Dependency of Pos.-Sequence Capacitance: C1'(f)"
      },
      "fcharL0": {
        "value": null,
        "unit": "ChaPol,ChaVec,ChaMat",
        "description": "Frequency Dependencies of Zero-Sequence Impedance: L0'(f)"
      },
      "fcharL1": {
        "value": null,
        "unit": "ChaPol,ChaVec,ChaMat",
        "description": "Frequency Dependencies of Pos.-Sequence Impedance: L1'(f)"
      },
      "fcharR0": {
        "value": null,
        "unit": "ChaPol,ChaVec,ChaMat",
        "description": "Frequency Dependencies of Zero-Sequence Impedance: R0'(AC)(f)"
      },
      "fcharR1": {
        "value": null,
        "unit": "ChaPol,ChaVec,ChaMat",
        "description": "Frequency Dependencies of Pos.-Sequence Impedance: R1'(AC)(f)"
      },
      "fold_id": {
        "value": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Line Types.IntPrjfolder",
        "unit": " ",
        "description": "In Folder"
      },
      "for_name": {
        "value": "",
        "unit": " ",
        "description": "Foreign Key"
      },
      "fr_sheath": {
        "value": 0,
        "unit": " ",
        "description": "Cable Design Parameter: With sheath"
      },
      "frnom": {
        "value": 60.0,
        "unit": "Hz",
        "description": "Nominal Frequency"
      },
      "gline": {
        "value": 0.0,
        "unit": "uS/km",
        "description": "Parameters per Length 1,2-Sequence: Conductance G'"
      },
      "gline0": {
        "value": 0.0,
        "unit": "uS/km",
        "description": "Parameters per Length Zero Sequence: Conductance G0'"
      },
      "gnrl_modby": {
        "value": "DIgSILENT",
        "unit": " ",
        "description": "Object modified by"
      },
      "gnrl_modif": {
        "value": 1588617754,
        "unit": " ",
        "description": "Object modified"
      },
      "iSchemeStatus": {
        "value": 0,
        "unit": " ",
        "description": "Scheme Status"
      },
      "imiso": {
        "value": 0,
        "unit": " ",
        "description": "Cable Design Parameter: Insulation material:PVC:XLPE:Mineral:Paper:EPR"
      },
      "iopt_cnd": {
        "value": "mlt",
        "unit": " ",
        "description": "Cable Design Parameter: Cable cores"
      },
      "iopt_inp": {
        "value": "mat",
        "unit": " ",
        "description": "Input Option Temperature Dependency for LDF, RMS and EMT calculations"
      },
      "iopt_inpshc": {
        "value": "mat",
        "unit": " ",
        "description": "Input Option Temperature Dependency for Complete SHC only"
      },
      "lcost": {
        "value": 0.0,
        "unit": "USD/km",
        "description": "Line type cost"
      },
      "lline": {
        "value": 0.7957747578620911,
        "unit": "mH/km",
        "description": "Parameters per Length 1,2-Sequence: Inductance L'"
      },
      "lline0": {
        "value": 0.0,
        "unit": "mH/km",
        "description": "Parameters per Length Zero Sequence: Inductance L0'"
      },
      "lnline": {
        "value": 0.0,
        "unit": "mH/km",
        "description": "Parameters per Length, Neutral: Inductance Ln'"
      },
      "loc_name": {
        "value": "Line Type 03 - 18",
        "unit": " ",
        "description": "Name"
      },
      "lodln": {
        "value": "",
        "unit": " ",
        "description": "Type of Load"
      },
      "lpnline": {
        "value": 0.0,
        "unit": "mH/km",
        "description": "Parameters per Length, Phase-Neutral Coupling: Inductance Lpn'"
      },
      "manuf": {
        "value": "",
        "unit": " ",
        "description": "Manufacturer"
      },
      "miso": {
        "value": "",
        "unit": " ",
        "description": "Insulation material"
      },
      "mlei": {
        "value": "Ds",
        "unit": " ",
        "description": "Parameters per Length 1,2-Sequence: Conductor material"
      },
      "nlnph": {
        "value": 3,
        "unit": " ",
        "description": "Phases:1:2:3"
      },
      "nneutral": {
        "value": 0,
        "unit": " ",
        "description": "Number of Neutrals:0:1"
      },
      "oid_": {
        "value": 190103092,
        "unit": " ",
        "description": "ObjectID"
      },
      "pStoch": {
        "value": null,
        "unit": "StoTyplne",
        "description": "Stochastic model"
      },
      "picln": {
        "value": 0.0,
        "unit": "p.u.",
        "description": "Inrush Peak Current: Ratio Ip/In"
      },
      "pid_": {
        "value": 190103003,
        "unit": " ",
        "description": "ProjectID"
      },
      "pitln": {
        "value": 0.0,
        "unit": "s",
        "description": "Inrush Peak Current: Maximum Time"
      },
      "qurs": {
        "value": 0.0,
        "unit": "mm^2",
        "description": "Nominal cross section"
      },
      "rectancond": {
        "value": 0,
        "unit": " ",
        "description": "Rectangular Conductor"
      },
      "rlin1": {
        "value": 0.0,
        "unit": "Ohm/km",
        "description": "Loop Resistance  (sev)"
      },
      "rline": {
        "value": 0.02481202967464924,
        "unit": "Ohm/km",
        "description": "Parameters per Length 1,2-Sequence: AC-Resistance R'(20°C)"
      },
      "rline0": {
        "value": 0.0,
        "unit": "Ohm/km",
        "description": "Parameters per Length Zero Sequence: AC-Resistance R0'"
      },
      "rline_tmax": {
        "value": 0.0,
        "unit": "Ohm/km",
        "description": "Parameters per Length 1,2-Sequence: AC-Resistance R' at max. operating temperature"
      },
      "rnline": {
        "value": 0.0,
        "unit": "Ohm/km",
        "description": "Parameters per Length, Neutral: AC-Resistance Rn'"
      },
      "root_id": {
        "value": null,
        "unit": " ",
        "description": "Original Location"
      },
      "rpnline": {
        "value": 0.0,
        "unit": "Ohm/km",
        "description": "Parameters per Length, Phase-Neutral Coupling: AC-Resistance Rpn'"
      },
      "rtemp": {
        "value": 80.0,
        "unit": "degC",
        "description": "Max. End Temperature"
      },
      "shins": {
        "value": 0,
        "unit": " ",
        "description": "Cable Design Parameter With sheath: Sheath insulation material"
      },
      "shtyp": {
        "value": 0,
        "unit": " ",
        "description": "Cable Design Parameter With sheath: Sheath type:Non-metallic:Metallic"
      },
      "side_b": {
        "value": 0.0,
        "unit": "mm",
        "description": "Rectangular Conductor: Height (b)"
      },
      "side_d": {
        "value": 0.0,
        "unit": "mm",
        "description": "Rectangular Conductor: Width (d)"
      },
      "slin1": {
        "value": 0.0,
        "unit": "kA",
        "description": "Rated Current (1.)"
      },
      "slin2": {
        "value": 0.0,
        "unit": "*In",
        "description": "Load Current (*In)"
      },
      "sline": {
        "value": 1.0,
        "unit": "kA",
        "description": "Rated Current"
      },
      "systp": {
        "value": 0,
        "unit": " ",
        "description": "System Type:AC:DC"
      },
      "tid_": {
        "value": 4294967294,
        "unit": " ",
        "description": "TimeID"
      },
      "tline": {
        "value": 0.0,
        "unit": " ",
        "description": "Parameters per Length 1,2-Sequence: Ins. Factor"
      },
      "tline0": {
        "value": 0.0,
        "unit": " ",
        "description": "Parameters per Length Zero Sequence: Ins. Factor"
      },
      "tmax": {
        "value": 80.0,
        "unit": "degC",
        "description": "Parameters per Length 1,2-Sequence: Max. Operating Temperature"
      },
      "touchExp": {
        "value": 0,
        "unit": " ",
        "description": "Cable Design Parameter: Exposed to touch"
      },
      "twcln": {
        "value": 0.0,
        "unit": "p.u.",
        "description": "Ratio It/In"
      },
      "twtln": {
        "value": 0.0,
        "unit": "s",
        "description": "Maximum Time"
      },
      "typemetadata_changeLog": {
        "value": [],
        "unit": " ",
        "description": "Change Log"
      },
      "typemetadata_key": {
        "value": [],
        "unit": " ",
        "description": "Type Key"
      },
      "typemetadata_version": {
        "value": [],
        "unit": " ",
        "description": "Version"
      },
      "uline": {
        "value": 345.0,
        "unit": "kV",
        "description": "Rated Voltage"
      },
      "xlin1": {
        "value": 0.0,
        "unit": "Ohm/km",
        "description": "Loop Reactance (sev)"
      },
      "xline": {
        "value": 0.30000001192092896,
        "unit": "Ohm/km",
        "description": "Parameters per Length 1,2-Sequence: Reactance X'"
      },
      "xline0": {
        "value": 0.0,
        "unit": "Ohm/km",
        "description": "Parameters per Length Zero Sequence: Reactance X0'"
      },
      "xnline": {
        "value": 0.0,
        "unit": "Ohm/km",
        "description": "Parameters per Length, Neutral: Reactance Xn'"
      },
      "xpnline": {
        "value": 0.0,
        "unit": "Ohm/km",
        "description": "Parameters per Length, Phase-Neutral Coupling: Reactance Xpn'"
      }
    }
  },
  {
    "name": "Line Type 02 - 25",
    "cls": "TypLne",
    "path": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Line Types.IntPrjfolder\\Line Type 02 - 25.TypLne",
    "attributes": {
      "Ices": {
        "value": 0.0,
        "unit": "A/km",
        "description": "Parameters per Length Zero Sequence: Earth-Fault Current"
      },
      "InomAir": {
        "value": 1.0,
        "unit": "kA",
        "description": "Rated Current (in air)"
      },
      "Ithr": {
        "value": 0.0,
        "unit": "kA",
        "description": "Rated Short-Time (1s) Current (Conductor)"
      },
      "alpha": {
        "value": 0.004029999952763319,
        "unit": "1/K",
        "description": "Parameters per Length 1,2-Sequence: Temperature Coefficient"
      },
      "aohl_": {
        "value": "ohl",
        "unit": " ",
        "description": "Cable / OHL"
      },
      "appr_modby": {
        "value": "",
        "unit": " ",
        "description": "Approval Information: Modified by"
      },
      "appr_modif": {
        "value": 0,
        "unit": " ",
        "description": "Approval Information: Modified"
      },
      "appr_status": {
        "value": 0,
        "unit": " ",
        "description": "Approval Information: Status"
      },
      "avail": {
        "value": 0,
        "unit": " ",
        "description": "Availability:In stock:Remainder:Not available"
      },
      "bett": {
        "value": 0.0,
        "unit": "degC",
        "description": "Operating Temp."
      },
      "bline": {
        "value": 3.594987392425537,
        "unit": "uS/km",
        "description": "Parameters per Length 1,2-Sequence: Susceptance B'"
      },
      "bline0": {
        "value": 0.0,
        "unit": "uS/km",
        "description": "Parameters per Length Zero Sequence: Susceptance B0'"
      },
      "bnline": {
        "value": 0.0,
        "unit": "uS/km",
        "description": "Parameters per Length, Neutral: Susceptance Bn'"
      },
      "bpnline": {
        "value": 0.0,
        "unit": "uS/km",
        "description": "Parameters per Length, Phase-Neutral Coupling: Susceptance Bpn'"
      },
      "carmour": {
        "value": 0,
        "unit": " ",
        "description": "Cable Design Parameter With sheath: Armoured cable"
      },
      "charact": {
        "value": [],
        "unit": " ",
        "description": "Charact."
      },
      "chr_name": {
        "value": "",
        "unit": " ",
        "description": "Characteristic Name"
      },
      "cline": {
        "value": 0.009535999968647957,
        "unit": "uF/km",
        "description": "Parameters per Length 1,2-Sequence: Capacitance C'"
      },
      "cline0": {
        "value": 0.0,
        "unit": "uF/km",
        "description": "Parameters per Length Zero Sequence: Capacitance C0'"
      },
      "cnline": {
        "value": 0.0,
        "unit": "uF/km",
        "description": "Parameters per Length, Neutral: Capacitance Cn'"
      },
      "cohl_": {
        "value": 1,
        "unit": " ",
        "description": "Cable / OHL:Cable:Overhead Line"
      },
      "cpHeadFold": {
        "value": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Line Types.IntPrjfolder",
        "unit": " ",
        "description": "Head Folder"
      },
      "cpnline": {
        "value": 0.0,
        "unit": "uF/km",
        "description": "Parameters per Length, Phase-Neutral Coupling: Capacitance Cpn'"
      },
      "cscreen": {
        "value": 0,
        "unit": " ",
        "description": "Cable Design Parameter With sheath: Radial cable screen"
      },
      "dat_src": {
        "value": "MAN",
        "unit": " ",
        "description": "Data source"
      },
      "dataExtDesc": {
        "value": [],
        "unit": " ",
        "description": "Description"
      },
      "dataExtUnit": {
        "value": [],
        "unit": " ",
        "description": "Unit"
      },
      "desc": {
        "value": [],
        "unit": " ",
        "description": "Description"
      },
      "doc_id": {
        "value": null,
        "unit": " ",
        "description": "Additional Data"
      },
      "fcharC0": {
        "value": null,
        "unit": "ChaPol,ChaVec,ChaMat",
        "description": "Frequency Dependency of Zero-Sequence Capacitance: C0'(f)"
      },
      "fcharC1": {
        "value": null,
        "unit": "ChaPol,ChaVec,ChaMat",
        "description": "Frequency Dependency of Pos.-Sequence Capacitance: C1'(f)"
      },
      "fcharL0": {
        "value": null,
        "unit": "ChaPol,ChaVec,ChaMat",
        "description": "Frequency Dependencies of Zero-Sequence Impedance: L0'(f)"
      },
      "fcharL1": {
        "value": null,
        "unit": "ChaPol,ChaVec,ChaMat",
        "description": "Frequency Dependencies of Pos.-Sequence Impedance: L1'(f)"
      },
      "fcharR0": {
        "value": null,
        "unit": "ChaPol,ChaVec,ChaMat",
        "description": "Frequency Dependencies of Zero-Sequence Impedance: R0'(AC)(f)"
      },
      "fcharR1": {
        "value": null,
        "unit": "ChaPol,ChaVec,ChaMat",
        "description": "Frequency Dependencies of Pos.-Sequence Impedance: R1'(AC)(f)"
      },
      "fold_id": {
        "value": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Line Types.IntPrjfolder",
        "unit": " ",
        "description": "In Folder"
      },
      "for_name": {
        "value": "",
        "unit": " ",
        "description": "Foreign Key"
      },
      "fr_sheath": {
        "value": 0,
        "unit": " ",
        "description": "Cable Design Parameter: With sheath"
      },
      "frnom": {
        "value": 60.0,
        "unit": "Hz",
        "description": "Nominal Frequency"
      },
      "gline": {
        "value": 0.0,
        "unit": "uS/km",
        "description": "Parameters per Length 1,2-Sequence: Conductance G'"
      },
      "gline0": {
        "value": 0.0,
        "unit": "uS/km",
        "description": "Parameters per Length Zero Sequence: Conductance G0'"
      },
      "gnrl_modby": {
        "value": "DIgSILENT",
        "unit": " ",
        "description": "Object modified by"
      },
      "gnrl_modif": {
        "value": 1588617754,
        "unit": " ",
        "description": "Object modified"
      },
      "iSchemeStatus": {
        "value": 0,
        "unit": " ",
        "description": "Scheme Status"
      },
      "imiso": {
        "value": 0,
        "unit": " ",
        "description": "Cable Design Parameter: Insulation material:PVC:XLPE:Mineral:Paper:EPR"
      },
      "iopt_cnd": {
        "value": "mlt",
        "unit": " ",
        "description": "Cable Design Parameter: Cable cores"
      },
      "iopt_inp": {
        "value": "mat",
        "unit": " ",
        "description": "Input Option Temperature Dependency for LDF, RMS and EMT calculations"
      },
      "iopt_inpshc": {
        "value": "mat",
        "unit": " ",
        "description": "Input Option Temperature Dependency for Complete SHC only"
      },
      "lcost": {
        "value": 0.0,
        "unit": "USD/km",
        "description": "Line type cost"
      },
      "lline": {
        "value": 0.7957747578620911,
        "unit": "mH/km",
        "description": "Parameters per Length 1,2-Sequence: Inductance L'"
      },
      "lline0": {
        "value": 0.0,
        "unit": "mH/km",
        "description": "Parameters per Length Zero Sequence: Inductance L0'"
      },
      "lnline": {
        "value": 0.0,
        "unit": "mH/km",
        "description": "Parameters per Length, Neutral: Inductance Ln'"
      },
      "loc_name": {
        "value": "Line Type 02 - 25",
        "unit": " ",
        "description": "Name"
      },
      "lodln": {
        "value": "",
        "unit": " ",
        "description": "Type of Load"
      },
      "lpnline": {
        "value": 0.0,
        "unit": "mH/km",
        "description": "Parameters per Length, Phase-Neutral Coupling: Inductance Lpn'"
      },
      "manuf": {
        "value": "",
        "unit": " ",
        "description": "Manufacturer"
      },
      "miso": {
        "value": "",
        "unit": " ",
        "description": "Insulation material"
      },
      "mlei": {
        "value": "Ds",
        "unit": " ",
        "description": "Parameters per Length 1,2-Sequence: Conductor material"
      },
      "nlnph": {
        "value": 3,
        "unit": " ",
        "description": "Phases:1:2:3"
      },
      "nneutral": {
        "value": 0,
        "unit": " ",
        "description": "Number of Neutrals:0:1"
      },
      "oid_": {
        "value": 190103090,
        "unit": " ",
        "description": "ObjectID"
      },
      "pStoch": {
        "value": null,
        "unit": "StoTyplne",
        "description": "Stochastic model"
      },
      "picln": {
        "value": 0.0,
        "unit": "p.u.",
        "description": "Inrush Peak Current: Ratio Ip/In"
      },
      "pid_": {
        "value": 190103003,
        "unit": " ",
        "description": "ProjectID"
      },
      "pitln": {
        "value": 0.0,
        "unit": "s",
        "description": "Inrush Peak Current: Maximum Time"
      },
      "qurs": {
        "value": 0.0,
        "unit": "mm^2",
        "description": "Nominal cross section"
      },
      "rectancond": {
        "value": 0,
        "unit": " ",
        "description": "Rectangular Conductor"
      },
      "rlin1": {
        "value": 0.0,
        "unit": "Ohm/km",
        "description": "Loop Resistance  (sev)"
      },
      "rline": {
        "value": 0.24418604373931885,
        "unit": "Ohm/km",
        "description": "Parameters per Length 1,2-Sequence: AC-Resistance R'(20°C)"
      },
      "rline0": {
        "value": 0.0,
        "unit": "Ohm/km",
        "description": "Parameters per Length Zero Sequence: AC-Resistance R0'"
      },
      "rline_tmax": {
        "value": 0.0,
        "unit": "Ohm/km",
        "description": "Parameters per Length 1,2-Sequence: AC-Resistance R' at max. operating temperature"
      },
      "rnline": {
        "value": 0.0,
        "unit": "Ohm/km",
        "description": "Parameters per Length, Neutral: AC-Resistance Rn'"
      },
      "root_id": {
        "value": null,
        "unit": " ",
        "description": "Original Location"
      },
      "rpnline": {
        "value": 0.0,
        "unit": "Ohm/km",
        "description": "Parameters per Length, Phase-Neutral Coupling: AC-Resistance Rpn'"
      },
      "rtemp": {
        "value": 80.0,
        "unit": "degC",
        "description": "Max. End Temperature"
      },
      "shins": {
        "value": 0,
        "unit": " ",
        "description": "Cable Design Parameter With sheath: Sheath insulation material"
      },
      "shtyp": {
        "value": 0,
        "unit": " ",
        "description": "Cable Design Parameter With sheath: Sheath type:Non-metallic:Metallic"
      },
      "side_b": {
        "value": 0.0,
        "unit": "mm",
        "description": "Rectangular Conductor: Height (b)"
      },
      "side_d": {
        "value": 0.0,
        "unit": "mm",
        "description": "Rectangular Conductor: Width (d)"
      },
      "slin1": {
        "value": 0.0,
        "unit": "kA",
        "description": "Rated Current (1.)"
      },
      "slin2": {
        "value": 0.0,
        "unit": "*In",
        "description": "Load Current (*In)"
      },
      "sline": {
        "value": 1.0,
        "unit": "kA",
        "description": "Rated Current"
      },
      "systp": {
        "value": 0,
        "unit": " ",
        "description": "System Type:AC:DC"
      },
      "tid_": {
        "value": 4294967294,
        "unit": " ",
        "description": "TimeID"
      },
      "tline": {
        "value": 0.0,
        "unit": " ",
        "description": "Parameters per Length 1,2-Sequence: Ins. Factor"
      },
      "tline0": {
        "value": 0.0,
        "unit": " ",
        "description": "Parameters per Length Zero Sequence: Ins. Factor"
      },
      "tmax": {
        "value": 80.0,
        "unit": "degC",
        "description": "Parameters per Length 1,2-Sequence: Max. Operating Temperature"
      },
      "touchExp": {
        "value": 0,
        "unit": " ",
        "description": "Cable Design Parameter: Exposed to touch"
      },
      "twcln": {
        "value": 0.0,
        "unit": "p.u.",
        "description": "Ratio It/In"
      },
      "twtln": {
        "value": 0.0,
        "unit": "s",
        "description": "Maximum Time"
      },
      "typemetadata_changeLog": {
        "value": [],
        "unit": " ",
        "description": "Change Log"
      },
      "typemetadata_key": {
        "value": [],
        "unit": " ",
        "description": "Type Key"
      },
      "typemetadata_version": {
        "value": [],
        "unit": " ",
        "description": "Version"
      },
      "uline": {
        "value": 345.0,
        "unit": "kV",
        "description": "Rated Voltage"
      },
      "xlin1": {
        "value": 0.0,
        "unit": "Ohm/km",
        "description": "Loop Reactance (sev)"
      },
      "xline": {
        "value": 0.30000001192092896,
        "unit": "Ohm/km",
        "description": "Parameters per Length 1,2-Sequence: Reactance X'"
      },
      "xline0": {
        "value": 0.0,
        "unit": "Ohm/km",
        "description": "Parameters per Length Zero Sequence: Reactance X0'"
      },
      "xnline": {
        "value": 0.0,
        "unit": "Ohm/km",
        "description": "Parameters per Length, Neutral: Reactance Xn'"
      },
      "xpnline": {
        "value": 0.0,
        "unit": "Ohm/km",
        "description": "Parameters per Length, Phase-Neutral Coupling: Reactance Xpn'"
      }
    }
  },
  {
    "name": "Line Type 02 - 03",
    "cls": "TypLne",
    "path": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Line Types.IntPrjfolder\\Line Type 02 - 03.TypLne",
    "attributes": {
      "Ices": {
        "value": 0.0,
        "unit": "A/km",
        "description": "Parameters per Length Zero Sequence: Earth-Fault Current"
      },
      "InomAir": {
        "value": 1.0,
        "unit": "kA",
        "description": "Rated Current (in air)"
      },
      "Ithr": {
        "value": 0.0,
        "unit": "kA",
        "description": "Rated Short-Time (1s) Current (Conductor)"
      },
      "alpha": {
        "value": 0.004029999952763319,
        "unit": "1/K",
        "description": "Parameters per Length 1,2-Sequence: Temperature Coefficient"
      },
      "aohl_": {
        "value": "ohl",
        "unit": " ",
        "description": "Cable / OHL"
      },
      "appr_modby": {
        "value": "",
        "unit": " ",
        "description": "Approval Information: Modified by"
      },
      "appr_modif": {
        "value": 0,
        "unit": " ",
        "description": "Approval Information: Modified"
      },
      "appr_status": {
        "value": 0,
        "unit": " ",
        "description": "Approval Information: Status"
      },
      "avail": {
        "value": 0,
        "unit": " ",
        "description": "Availability:In stock:Remainder:Not available"
      },
      "bett": {
        "value": 0.0,
        "unit": "degC",
        "description": "Operating Temp."
      },
      "bline": {
        "value": 3.606938123703003,
        "unit": "uS/km",
        "description": "Parameters per Length 1,2-Sequence: Susceptance B'"
      },
      "bline0": {
        "value": 0.0,
        "unit": "uS/km",
        "description": "Parameters per Length Zero Sequence: Susceptance B0'"
      },
      "bnline": {
        "value": 0.0,
        "unit": "uS/km",
        "description": "Parameters per Length, Neutral: Susceptance Bn'"
      },
      "bpnline": {
        "value": 0.0,
        "unit": "uS/km",
        "description": "Parameters per Length, Phase-Neutral Coupling: Susceptance Bpn'"
      },
      "carmour": {
        "value": 0,
        "unit": " ",
        "description": "Cable Design Parameter With sheath: Armoured cable"
      },
      "charact": {
        "value": [],
        "unit": " ",
        "description": "Charact."
      },
      "chr_name": {
        "value": "",
        "unit": " ",
        "description": "Characteristic Name"
      },
      "cline": {
        "value": 0.009567700326442719,
        "unit": "uF/km",
        "description": "Parameters per Length 1,2-Sequence: Capacitance C'"
      },
      "cline0": {
        "value": 0.0,
        "unit": "uF/km",
        "description": "Parameters per Length Zero Sequence: Capacitance C0'"
      },
      "cnline": {
        "value": 0.0,
        "unit": "uF/km",
        "description": "Parameters per Length, Neutral: Capacitance Cn'"
      },
      "cohl_": {
        "value": 1,
        "unit": " ",
        "description": "Cable / OHL:Cable:Overhead Line"
      },
      "cpHeadFold": {
        "value": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Line Types.IntPrjfolder",
        "unit": " ",
        "description": "Head Folder"
      },
      "cpnline": {
        "value": 0.0,
        "unit": "uF/km",
        "description": "Parameters per Length, Phase-Neutral Coupling: Capacitance Cpn'"
      },
      "cscreen": {
        "value": 0,
        "unit": " ",
        "description": "Cable Design Parameter With sheath: Radial cable screen"
      },
      "dat_src": {
        "value": "MAN",
        "unit": " ",
        "description": "Data source"
      },
      "dataExtDesc": {
        "value": [],
        "unit": " ",
        "description": "Description"
      },
      "dataExtUnit": {
        "value": [],
        "unit": " ",
        "description": "Unit"
      },
      "desc": {
        "value": [],
        "unit": " ",
        "description": "Description"
      },
      "doc_id": {
        "value": null,
        "unit": " ",
        "description": "Additional Data"
      },
      "fcharC0": {
        "value": null,
        "unit": "ChaPol,ChaVec,ChaMat",
        "description": "Frequency Dependency of Zero-Sequence Capacitance: C0'(f)"
      },
      "fcharC1": {
        "value": null,
        "unit": "ChaPol,ChaVec,ChaMat",
        "description": "Frequency Dependency of Pos.-Sequence Capacitance: C1'(f)"
      },
      "fcharL0": {
        "value": null,
        "unit": "ChaPol,ChaVec,ChaMat",
        "description": "Frequency Dependencies of Zero-Sequence Impedance: L0'(f)"
      },
      "fcharL1": {
        "value": null,
        "unit": "ChaPol,ChaVec,ChaMat",
        "description": "Frequency Dependencies of Pos.-Sequence Impedance: L1'(f)"
      },
      "fcharR0": {
        "value": null,
        "unit": "ChaPol,ChaVec,ChaMat",
        "description": "Frequency Dependencies of Zero-Sequence Impedance: R0'(AC)(f)"
      },
      "fcharR1": {
        "value": null,
        "unit": "ChaPol,ChaVec,ChaMat",
        "description": "Frequency Dependencies of Pos.-Sequence Impedance: R1'(AC)(f)"
      },
      "fold_id": {
        "value": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Line Types.IntPrjfolder",
        "unit": " ",
        "description": "In Folder"
      },
      "for_name": {
        "value": "",
        "unit": " ",
        "description": "Foreign Key"
      },
      "fr_sheath": {
        "value": 0,
        "unit": " ",
        "description": "Cable Design Parameter: With sheath"
      },
      "frnom": {
        "value": 60.0,
        "unit": "Hz",
        "description": "Nominal Frequency"
      },
      "gline": {
        "value": 0.0,
        "unit": "uS/km",
        "description": "Parameters per Length 1,2-Sequence: Conductance G'"
      },
      "gline0": {
        "value": 0.0,
        "unit": "uS/km",
        "description": "Parameters per Length Zero Sequence: Conductance G0'"
      },
      "gnrl_modby": {
        "value": "DIgSILENT",
        "unit": " ",
        "description": "Object modified by"
      },
      "gnrl_modif": {
        "value": 1588617754,
        "unit": " ",
        "description": "Object modified"
      },
      "iSchemeStatus": {
        "value": 0,
        "unit": " ",
        "description": "Scheme Status"
      },
      "imiso": {
        "value": 0,
        "unit": " ",
        "description": "Cable Design Parameter: Insulation material:PVC:XLPE:Mineral:Paper:EPR"
      },
      "iopt_cnd": {
        "value": "mlt",
        "unit": " ",
        "description": "Cable Design Parameter: Cable cores"
      },
      "iopt_inp": {
        "value": "mat",
        "unit": " ",
        "description": "Input Option Temperature Dependency for LDF, RMS and EMT calculations"
      },
      "iopt_inpshc": {
        "value": "mat",
        "unit": " ",
        "description": "Input Option Temperature Dependency for Complete SHC only"
      },
      "lcost": {
        "value": 0.0,
        "unit": "USD/km",
        "description": "Line type cost"
      },
      "lline": {
        "value": 0.7957747578620911,
        "unit": "mH/km",
        "description": "Parameters per Length 1,2-Sequence: Inductance L'"
      },
      "lline0": {
        "value": 0.0,
        "unit": "mH/km",
        "description": "Parameters per Length Zero Sequence: Inductance L0'"
      },
      "lnline": {
        "value": 0.0,
        "unit": "mH/km",
        "description": "Parameters per Length, Neutral: Inductance Ln'"
      },
      "loc_name": {
        "value": "Line Type 02 - 03",
        "unit": " ",
        "description": "Name"
      },
      "lodln": {
        "value": "",
        "unit": " ",
        "description": "Type of Load"
      },
      "lpnline": {
        "value": 0.0,
        "unit": "mH/km",
        "description": "Parameters per Length, Phase-Neutral Coupling: Inductance Lpn'"
      },
      "manuf": {
        "value": "",
        "unit": " ",
        "description": "Manufacturer"
      },
      "miso": {
        "value": "",
        "unit": " ",
        "description": "Insulation material"
      },
      "mlei": {
        "value": "Ds",
        "unit": " ",
        "description": "Parameters per Length 1,2-Sequence: Conductor material"
      },
      "nlnph": {
        "value": 3,
        "unit": " ",
        "description": "Phases:1:2:3"
      },
      "nneutral": {
        "value": 0,
        "unit": " ",
        "description": "Number of Neutrals:0:1"
      },
      "oid_": {
        "value": 190103089,
        "unit": " ",
        "description": "ObjectID"
      },
      "pStoch": {
        "value": null,
        "unit": "StoTyplne",
        "description": "Stochastic model"
      },
      "picln": {
        "value": 0.0,
        "unit": "p.u.",
        "description": "Inrush Peak Current: Ratio Ip/In"
      },
      "pid_": {
        "value": 190103003,
        "unit": " ",
        "description": "ProjectID"
      },
      "pitln": {
        "value": 0.0,
        "unit": "s",
        "description": "Inrush Peak Current: Maximum Time"
      },
      "qurs": {
        "value": 0.0,
        "unit": "mm^2",
        "description": "Nominal cross section"
      },
      "rectancond": {
        "value": 0,
        "unit": " ",
        "description": "Rectangular Conductor"
      },
      "rlin1": {
        "value": 0.0,
        "unit": "Ohm/km",
        "description": "Loop Resistance  (sev)"
      },
      "rline": {
        "value": 0.025827810168266296,
        "unit": "Ohm/km",
        "description": "Parameters per Length 1,2-Sequence: AC-Resistance R'(20°C)"
      },
      "rline0": {
        "value": 0.0,
        "unit": "Ohm/km",
        "description": "Parameters per Length Zero Sequence: AC-Resistance R0'"
      },
      "rline_tmax": {
        "value": 0.0,
        "unit": "Ohm/km",
        "description": "Parameters per Length 1,2-Sequence: AC-Resistance R' at max. operating temperature"
      },
      "rnline": {
        "value": 0.0,
        "unit": "Ohm/km",
        "description": "Parameters per Length, Neutral: AC-Resistance Rn'"
      },
      "root_id": {
        "value": null,
        "unit": " ",
        "description": "Original Location"
      },
      "rpnline": {
        "value": 0.0,
        "unit": "Ohm/km",
        "description": "Parameters per Length, Phase-Neutral Coupling: AC-Resistance Rpn'"
      },
      "rtemp": {
        "value": 80.0,
        "unit": "degC",
        "description": "Max. End Temperature"
      },
      "shins": {
        "value": 0,
        "unit": " ",
        "description": "Cable Design Parameter With sheath: Sheath insulation material"
      },
      "shtyp": {
        "value": 0,
        "unit": " ",
        "description": "Cable Design Parameter With sheath: Sheath type:Non-metallic:Metallic"
      },
      "side_b": {
        "value": 0.0,
        "unit": "mm",
        "description": "Rectangular Conductor: Height (b)"
      },
      "side_d": {
        "value": 0.0,
        "unit": "mm",
        "description": "Rectangular Conductor: Width (d)"
      },
      "slin1": {
        "value": 0.0,
        "unit": "kA",
        "description": "Rated Current (1.)"
      },
      "slin2": {
        "value": 0.0,
        "unit": "*In",
        "description": "Load Current (*In)"
      },
      "sline": {
        "value": 1.0,
        "unit": "kA",
        "description": "Rated Current"
      },
      "systp": {
        "value": 0,
        "unit": " ",
        "description": "System Type:AC:DC"
      },
      "tid_": {
        "value": 4294967294,
        "unit": " ",
        "description": "TimeID"
      },
      "tline": {
        "value": 0.0,
        "unit": " ",
        "description": "Parameters per Length 1,2-Sequence: Ins. Factor"
      },
      "tline0": {
        "value": 0.0,
        "unit": " ",
        "description": "Parameters per Length Zero Sequence: Ins. Factor"
      },
      "tmax": {
        "value": 80.0,
        "unit": "degC",
        "description": "Parameters per Length 1,2-Sequence: Max. Operating Temperature"
      },
      "touchExp": {
        "value": 0,
        "unit": " ",
        "description": "Cable Design Parameter: Exposed to touch"
      },
      "twcln": {
        "value": 0.0,
        "unit": "p.u.",
        "description": "Ratio It/In"
      },
      "twtln": {
        "value": 0.0,
        "unit": "s",
        "description": "Maximum Time"
      },
      "typemetadata_changeLog": {
        "value": [],
        "unit": " ",
        "description": "Change Log"
      },
      "typemetadata_key": {
        "value": [],
        "unit": " ",
        "description": "Type Key"
      },
      "typemetadata_version": {
        "value": [],
        "unit": " ",
        "description": "Version"
      },
      "uline": {
        "value": 345.0,
        "unit": "kV",
        "description": "Rated Voltage"
      },
      "xlin1": {
        "value": 0.0,
        "unit": "Ohm/km",
        "description": "Loop Reactance (sev)"
      },
      "xline": {
        "value": 0.30000001192092896,
        "unit": "Ohm/km",
        "description": "Parameters per Length 1,2-Sequence: Reactance X'"
      },
      "xline0": {
        "value": 0.0,
        "unit": "Ohm/km",
        "description": "Parameters per Length Zero Sequence: Reactance X0'"
      },
      "xnline": {
        "value": 0.0,
        "unit": "Ohm/km",
        "description": "Parameters per Length, Neutral: Reactance Xn'"
      },
      "xpnline": {
        "value": 0.0,
        "unit": "Ohm/km",
        "description": "Parameters per Length, Phase-Neutral Coupling: Reactance Xpn'"
      }
    }
  },
  {
    "name": "Line Type 04 - 14",
    "cls": "TypLne",
    "path": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Line Types.IntPrjfolder\\Line Type 04 - 14.TypLne",
    "attributes": {
      "Ices": {
        "value": 0.0,
        "unit": "A/km",
        "description": "Parameters per Length Zero Sequence: Earth-Fault Current"
      },
      "InomAir": {
        "value": 1.0,
        "unit": "kA",
        "description": "Rated Current (in air)"
      },
      "Ithr": {
        "value": 0.0,
        "unit": "kA",
        "description": "Rated Short-Time (1s) Current (Conductor)"
      },
      "alpha": {
        "value": 0.004029999952763319,
        "unit": "1/K",
        "description": "Parameters per Length 1,2-Sequence: Temperature Coefficient"
      },
      "aohl_": {
        "value": "ohl",
        "unit": " ",
        "description": "Cable / OHL"
      },
      "appr_modby": {
        "value": "",
        "unit": " ",
        "description": "Approval Information: Modified by"
      },
      "appr_modif": {
        "value": 0,
        "unit": " ",
        "description": "Approval Information: Modified"
      },
      "appr_status": {
        "value": 0,
        "unit": " ",
        "description": "Approval Information: Status"
      },
      "avail": {
        "value": 0,
        "unit": " ",
        "description": "Availability:In stock:Remainder:Not available"
      },
      "bett": {
        "value": 0.0,
        "unit": "degC",
        "description": "Operating Temp."
      },
      "bline": {
        "value": 2.2686192989349365,
        "unit": "uS/km",
        "description": "Parameters per Length 1,2-Sequence: Susceptance B'"
      },
      "bline0": {
        "value": 0.0,
        "unit": "uS/km",
        "description": "Parameters per Length Zero Sequence: Susceptance B0'"
      },
      "bnline": {
        "value": 0.0,
        "unit": "uS/km",
        "description": "Parameters per Length, Neutral: Susceptance Bn'"
      },
      "bpnline": {
        "value": 0.0,
        "unit": "uS/km",
        "description": "Parameters per Length, Phase-Neutral Coupling: Susceptance Bpn'"
      },
      "carmour": {
        "value": 0,
        "unit": " ",
        "description": "Cable Design Parameter With sheath: Armoured cable"
      },
      "charact": {
        "value": [],
        "unit": " ",
        "description": "Charact."
      },
      "chr_name": {
        "value": "",
        "unit": " ",
        "description": "Characteristic Name"
      },
      "cline": {
        "value": 0.006017699837684631,
        "unit": "uF/km",
        "description": "Parameters per Length 1,2-Sequence: Capacitance C'"
      },
      "cline0": {
        "value": 0.0,
        "unit": "uF/km",
        "description": "Parameters per Length Zero Sequence: Capacitance C0'"
      },
      "cnline": {
        "value": 0.0,
        "unit": "uF/km",
        "description": "Parameters per Length, Neutral: Capacitance Cn'"
      },
      "cohl_": {
        "value": 1,
        "unit": " ",
        "description": "Cable / OHL:Cable:Overhead Line"
      },
      "cpHeadFold": {
        "value": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Line Types.IntPrjfolder",
        "unit": " ",
        "description": "Head Folder"
      },
      "cpnline": {
        "value": 0.0,
        "unit": "uF/km",
        "description": "Parameters per Length, Phase-Neutral Coupling: Capacitance Cpn'"
      },
      "cscreen": {
        "value": 0,
        "unit": " ",
        "description": "Cable Design Parameter With sheath: Radial cable screen"
      },
      "dat_src": {
        "value": "MAN",
        "unit": " ",
        "description": "Data source"
      },
      "dataExtDesc": {
        "value": [],
        "unit": " ",
        "description": "Description"
      },
      "dataExtUnit": {
        "value": [],
        "unit": " ",
        "description": "Unit"
      },
      "desc": {
        "value": [],
        "unit": " ",
        "description": "Description"
      },
      "doc_id": {
        "value": null,
        "unit": " ",
        "description": "Additional Data"
      },
      "fcharC0": {
        "value": null,
        "unit": "ChaPol,ChaVec,ChaMat",
        "description": "Frequency Dependency of Zero-Sequence Capacitance: C0'(f)"
      },
      "fcharC1": {
        "value": null,
        "unit": "ChaPol,ChaVec,ChaMat",
        "description": "Frequency Dependency of Pos.-Sequence Capacitance: C1'(f)"
      },
      "fcharL0": {
        "value": null,
        "unit": "ChaPol,ChaVec,ChaMat",
        "description": "Frequency Dependencies of Zero-Sequence Impedance: L0'(f)"
      },
      "fcharL1": {
        "value": null,
        "unit": "ChaPol,ChaVec,ChaMat",
        "description": "Frequency Dependencies of Pos.-Sequence Impedance: L1'(f)"
      },
      "fcharR0": {
        "value": null,
        "unit": "ChaPol,ChaVec,ChaMat",
        "description": "Frequency Dependencies of Zero-Sequence Impedance: R0'(AC)(f)"
      },
      "fcharR1": {
        "value": null,
        "unit": "ChaPol,ChaVec,ChaMat",
        "description": "Frequency Dependencies of Pos.-Sequence Impedance: R1'(AC)(f)"
      },
      "fold_id": {
        "value": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Line Types.IntPrjfolder",
        "unit": " ",
        "description": "In Folder"
      },
      "for_name": {
        "value": "",
        "unit": " ",
        "description": "Foreign Key"
      },
      "fr_sheath": {
        "value": 0,
        "unit": " ",
        "description": "Cable Design Parameter: With sheath"
      },
      "frnom": {
        "value": 60.0,
        "unit": "Hz",
        "description": "Nominal Frequency"
      },
      "gline": {
        "value": 0.0,
        "unit": "uS/km",
        "description": "Parameters per Length 1,2-Sequence: Conductance G'"
      },
      "gline0": {
        "value": 0.0,
        "unit": "uS/km",
        "description": "Parameters per Length Zero Sequence: Conductance G0'"
      },
      "gnrl_modby": {
        "value": "DIgSILENT",
        "unit": " ",
        "description": "Object modified by"
      },
      "gnrl_modif": {
        "value": 1588617754,
        "unit": " ",
        "description": "Object modified"
      },
      "iSchemeStatus": {
        "value": 0,
        "unit": " ",
        "description": "Scheme Status"
      },
      "imiso": {
        "value": 0,
        "unit": " ",
        "description": "Cable Design Parameter: Insulation material:PVC:XLPE:Mineral:Paper:EPR"
      },
      "iopt_cnd": {
        "value": "mlt",
        "unit": " ",
        "description": "Cable Design Parameter: Cable cores"
      },
      "iopt_inp": {
        "value": "mat",
        "unit": " ",
        "description": "Input Option Temperature Dependency for LDF, RMS and EMT calculations"
      },
      "iopt_inpshc": {
        "value": "mat",
        "unit": " ",
        "description": "Input Option Temperature Dependency for Complete SHC only"
      },
      "lcost": {
        "value": 0.0,
        "unit": "USD/km",
        "description": "Line type cost"
      },
      "lline": {
        "value": 0.7957747578620911,
        "unit": "mH/km",
        "description": "Parameters per Length 1,2-Sequence: Inductance L'"
      },
      "lline0": {
        "value": 0.0,
        "unit": "mH/km",
        "description": "Parameters per Length Zero Sequence: Inductance L0'"
      },
      "lnline": {
        "value": 0.0,
        "unit": "mH/km",
        "description": "Parameters per Length, Neutral: Inductance Ln'"
      },
      "loc_name": {
        "value": "Line Type 04 - 14",
        "unit": " ",
        "description": "Name"
      },
      "lodln": {
        "value": "",
        "unit": " ",
        "description": "Type of Load"
      },
      "lpnline": {
        "value": 0.0,
        "unit": "mH/km",
        "description": "Parameters per Length, Phase-Neutral Coupling: Inductance Lpn'"
      },
      "manuf": {
        "value": "",
        "unit": " ",
        "description": "Manufacturer"
      },
      "miso": {
        "value": "",
        "unit": " ",
        "description": "Insulation material"
      },
      "mlei": {
        "value": "Ds",
        "unit": " ",
        "description": "Parameters per Length 1,2-Sequence: Conductor material"
      },
      "nlnph": {
        "value": 3,
        "unit": " ",
        "description": "Phases:1:2:3"
      },
      "nneutral": {
        "value": 0,
        "unit": " ",
        "description": "Number of Neutrals:0:1"
      },
      "oid_": {
        "value": 190103094,
        "unit": " ",
        "description": "ObjectID"
      },
      "pStoch": {
        "value": null,
        "unit": "StoTyplne",
        "description": "Stochastic model"
      },
      "picln": {
        "value": 0.0,
        "unit": "p.u.",
        "description": "Inrush Peak Current: Ratio Ip/In"
      },
      "pid_": {
        "value": 190103003,
        "unit": " ",
        "description": "ProjectID"
      },
      "pitln": {
        "value": 0.0,
        "unit": "s",
        "description": "Inrush Peak Current: Maximum Time"
      },
      "qurs": {
        "value": 0.0,
        "unit": "mm^2",
        "description": "Nominal cross section"
      },
      "rectancond": {
        "value": 0,
        "unit": " ",
        "description": "Rectangular Conductor"
      },
      "rlin1": {
        "value": 0.0,
        "unit": "Ohm/km",
        "description": "Loop Resistance  (sev)"
      },
      "rline": {
        "value": 0.018604649230837822,
        "unit": "Ohm/km",
        "description": "Parameters per Length 1,2-Sequence: AC-Resistance R'(20°C)"
      },
      "rline0": {
        "value": 0.0,
        "unit": "Ohm/km",
        "description": "Parameters per Length Zero Sequence: AC-Resistance R0'"
      },
      "rline_tmax": {
        "value": 0.0,
        "unit": "Ohm/km",
        "description": "Parameters per Length 1,2-Sequence: AC-Resistance R' at max. operating temperature"
      },
      "rnline": {
        "value": 0.0,
        "unit": "Ohm/km",
        "description": "Parameters per Length, Neutral: AC-Resistance Rn'"
      },
      "root_id": {
        "value": null,
        "unit": " ",
        "description": "Original Location"
      },
      "rpnline": {
        "value": 0.0,
        "unit": "Ohm/km",
        "description": "Parameters per Length, Phase-Neutral Coupling: AC-Resistance Rpn'"
      },
      "rtemp": {
        "value": 80.0,
        "unit": "degC",
        "description": "Max. End Temperature"
      },
      "shins": {
        "value": 0,
        "unit": " ",
        "description": "Cable Design Parameter With sheath: Sheath insulation material"
      },
      "shtyp": {
        "value": 0,
        "unit": " ",
        "description": "Cable Design Parameter With sheath: Sheath type:Non-metallic:Metallic"
      },
      "side_b": {
        "value": 0.0,
        "unit": "mm",
        "description": "Rectangular Conductor: Height (b)"
      },
      "side_d": {
        "value": 0.0,
        "unit": "mm",
        "description": "Rectangular Conductor: Width (d)"
      },
      "slin1": {
        "value": 0.0,
        "unit": "kA",
        "description": "Rated Current (1.)"
      },
      "slin2": {
        "value": 0.0,
        "unit": "*In",
        "description": "Load Current (*In)"
      },
      "sline": {
        "value": 1.0,
        "unit": "kA",
        "description": "Rated Current"
      },
      "systp": {
        "value": 0,
        "unit": " ",
        "description": "System Type:AC:DC"
      },
      "tid_": {
        "value": 4294967294,
        "unit": " ",
        "description": "TimeID"
      },
      "tline": {
        "value": 0.0,
        "unit": " ",
        "description": "Parameters per Length 1,2-Sequence: Ins. Factor"
      },
      "tline0": {
        "value": 0.0,
        "unit": " ",
        "description": "Parameters per Length Zero Sequence: Ins. Factor"
      },
      "tmax": {
        "value": 80.0,
        "unit": "degC",
        "description": "Parameters per Length 1,2-Sequence: Max. Operating Temperature"
      },
      "touchExp": {
        "value": 0,
        "unit": " ",
        "description": "Cable Design Parameter: Exposed to touch"
      },
      "twcln": {
        "value": 0.0,
        "unit": "p.u.",
        "description": "Ratio It/In"
      },
      "twtln": {
        "value": 0.0,
        "unit": "s",
        "description": "Maximum Time"
      },
      "typemetadata_changeLog": {
        "value": [],
        "unit": " ",
        "description": "Change Log"
      },
      "typemetadata_key": {
        "value": [],
        "unit": " ",
        "description": "Type Key"
      },
      "typemetadata_version": {
        "value": [],
        "unit": " ",
        "description": "Version"
      },
      "uline": {
        "value": 345.0,
        "unit": "kV",
        "description": "Rated Voltage"
      },
      "xlin1": {
        "value": 0.0,
        "unit": "Ohm/km",
        "description": "Loop Reactance (sev)"
      },
      "xline": {
        "value": 0.30000001192092896,
        "unit": "Ohm/km",
        "description": "Parameters per Length 1,2-Sequence: Reactance X'"
      },
      "xline0": {
        "value": 0.0,
        "unit": "Ohm/km",
        "description": "Parameters per Length Zero Sequence: Reactance X0'"
      },
      "xnline": {
        "value": 0.0,
        "unit": "Ohm/km",
        "description": "Parameters per Length, Neutral: Reactance Xn'"
      },
      "xpnline": {
        "value": 0.0,
        "unit": "Ohm/km",
        "description": "Parameters per Length, Phase-Neutral Coupling: Reactance Xpn'"
      }
    }
  },
  {
    "name": "Line Type 05 - 08",
    "cls": "TypLne",
    "path": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Line Types.IntPrjfolder\\Line Type 05 - 08.TypLne",
    "attributes": {
      "Ices": {
        "value": 0.0,
        "unit": "A/km",
        "description": "Parameters per Length Zero Sequence: Earth-Fault Current"
      },
      "InomAir": {
        "value": 1.0,
        "unit": "kA",
        "description": "Rated Current (in air)"
      },
      "Ithr": {
        "value": 0.0,
        "unit": "kA",
        "description": "Rated Short-Time (1s) Current (Conductor)"
      },
      "alpha": {
        "value": 0.004029999952763319,
        "unit": "1/K",
        "description": "Parameters per Length 1,2-Sequence: Temperature Coefficient"
      },
      "aohl_": {
        "value": "ohl",
        "unit": " ",
        "description": "Cable / OHL"
      },
      "appr_modby": {
        "value": "",
        "unit": " ",
        "description": "Approval Information: Modified by"
      },
      "appr_modif": {
        "value": 0,
        "unit": " ",
        "description": "Approval Information: Modified"
      },
      "appr_status": {
        "value": 0,
        "unit": " ",
        "description": "Approval Information: Status"
      },
      "avail": {
        "value": 0,
        "unit": " ",
        "description": "Availability:In stock:Remainder:Not available"
      },
      "bett": {
        "value": 0.0,
        "unit": "degC",
        "description": "Operating Temp."
      },
      "bline": {
        "value": 2.7907142639160156,
        "unit": "uS/km",
        "description": "Parameters per Length 1,2-Sequence: Susceptance B'"
      },
      "bline0": {
        "value": 0.0,
        "unit": "uS/km",
        "description": "Parameters per Length Zero Sequence: Susceptance B0'"
      },
      "bnline": {
        "value": 0.0,
        "unit": "uS/km",
        "description": "Parameters per Length, Neutral: Susceptance Bn'"
      },
      "bpnline": {
        "value": 0.0,
        "unit": "uS/km",
        "description": "Parameters per Length, Phase-Neutral Coupling: Susceptance Bpn'"
      },
      "carmour": {
        "value": 0,
        "unit": " ",
        "description": "Cable Design Parameter With sheath: Armoured cable"
      },
      "charact": {
        "value": [],
        "unit": " ",
        "description": "Charact."
      },
      "chr_name": {
        "value": "",
        "unit": " ",
        "description": "Characteristic Name"
      },
      "cline": {
        "value": 0.007402599789202213,
        "unit": "uF/km",
        "description": "Parameters per Length 1,2-Sequence: Capacitance C'"
      },
      "cline0": {
        "value": 0.0,
        "unit": "uF/km",
        "description": "Parameters per Length Zero Sequence: Capacitance C0'"
      },
      "cnline": {
        "value": 0.0,
        "unit": "uF/km",
        "description": "Parameters per Length, Neutral: Capacitance Cn'"
      },
      "cohl_": {
        "value": 1,
        "unit": " ",
        "description": "Cable / OHL:Cable:Overhead Line"
      },
      "cpHeadFold": {
        "value": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Line Types.IntPrjfolder",
        "unit": " ",
        "description": "Head Folder"
      },
      "cpnline": {
        "value": 0.0,
        "unit": "uF/km",
        "description": "Parameters per Length, Phase-Neutral Coupling: Capacitance Cpn'"
      },
      "cscreen": {
        "value": 0,
        "unit": " ",
        "description": "Cable Design Parameter With sheath: Radial cable screen"
      },
      "dat_src": {
        "value": "MAN",
        "unit": " ",
        "description": "Data source"
      },
      "dataExtDesc": {
        "value": [],
        "unit": " ",
        "description": "Description"
      },
      "dataExtUnit": {
        "value": [],
        "unit": " ",
        "description": "Unit"
      },
      "desc": {
        "value": [],
        "unit": " ",
        "description": "Description"
      },
      "doc_id": {
        "value": null,
        "unit": " ",
        "description": "Additional Data"
      },
      "fcharC0": {
        "value": null,
        "unit": "ChaPol,ChaVec,ChaMat",
        "description": "Frequency Dependency of Zero-Sequence Capacitance: C0'(f)"
      },
      "fcharC1": {
        "value": null,
        "unit": "ChaPol,ChaVec,ChaMat",
        "description": "Frequency Dependency of Pos.-Sequence Capacitance: C1'(f)"
      },
      "fcharL0": {
        "value": null,
        "unit": "ChaPol,ChaVec,ChaMat",
        "description": "Frequency Dependencies of Zero-Sequence Impedance: L0'(f)"
      },
      "fcharL1": {
        "value": null,
        "unit": "ChaPol,ChaVec,ChaMat",
        "description": "Frequency Dependencies of Pos.-Sequence Impedance: L1'(f)"
      },
      "fcharR0": {
        "value": null,
        "unit": "ChaPol,ChaVec,ChaMat",
        "description": "Frequency Dependencies of Zero-Sequence Impedance: R0'(AC)(f)"
      },
      "fcharR1": {
        "value": null,
        "unit": "ChaPol,ChaVec,ChaMat",
        "description": "Frequency Dependencies of Pos.-Sequence Impedance: R1'(AC)(f)"
      },
      "fold_id": {
        "value": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Line Types.IntPrjfolder",
        "unit": " ",
        "description": "In Folder"
      },
      "for_name": {
        "value": "",
        "unit": " ",
        "description": "Foreign Key"
      },
      "fr_sheath": {
        "value": 0,
        "unit": " ",
        "description": "Cable Design Parameter: With sheath"
      },
      "frnom": {
        "value": 60.0,
        "unit": "Hz",
        "description": "Nominal Frequency"
      },
      "gline": {
        "value": 0.0,
        "unit": "uS/km",
        "description": "Parameters per Length 1,2-Sequence: Conductance G'"
      },
      "gline0": {
        "value": 0.0,
        "unit": "uS/km",
        "description": "Parameters per Length Zero Sequence: Conductance G0'"
      },
      "gnrl_modby": {
        "value": "DIgSILENT",
        "unit": " ",
        "description": "Object modified by"
      },
      "gnrl_modif": {
        "value": 1588617754,
        "unit": " ",
        "description": "Object modified"
      },
      "iSchemeStatus": {
        "value": 0,
        "unit": " ",
        "description": "Scheme Status"
      },
      "imiso": {
        "value": 0,
        "unit": " ",
        "description": "Cable Design Parameter: Insulation material:PVC:XLPE:Mineral:Paper:EPR"
      },
      "iopt_cnd": {
        "value": "mlt",
        "unit": " ",
        "description": "Cable Design Parameter: Cable cores"
      },
      "iopt_inp": {
        "value": "mat",
        "unit": " ",
        "description": "Input Option Temperature Dependency for LDF, RMS and EMT calculations"
      },
      "iopt_inpshc": {
        "value": "mat",
        "unit": " ",
        "description": "Input Option Temperature Dependency for Complete SHC only"
      },
      "lcost": {
        "value": 0.0,
        "unit": "USD/km",
        "description": "Line type cost"
      },
      "lline": {
        "value": 0.7957747578620911,
        "unit": "mH/km",
        "description": "Parameters per Length 1,2-Sequence: Inductance L'"
      },
      "lline0": {
        "value": 0.0,
        "unit": "mH/km",
        "description": "Parameters per Length Zero Sequence: Inductance L0'"
      },
      "lnline": {
        "value": 0.0,
        "unit": "mH/km",
        "description": "Parameters per Length, Neutral: Inductance Ln'"
      },
      "loc_name": {
        "value": "Line Type 05 - 08",
        "unit": " ",
        "description": "Name"
      },
      "lodln": {
        "value": "",
        "unit": " ",
        "description": "Type of Load"
      },
      "lpnline": {
        "value": 0.0,
        "unit": "mH/km",
        "description": "Parameters per Length, Phase-Neutral Coupling: Inductance Lpn'"
      },
      "manuf": {
        "value": "",
        "unit": " ",
        "description": "Manufacturer"
      },
      "miso": {
        "value": "",
        "unit": " ",
        "description": "Insulation material"
      },
      "mlei": {
        "value": "Ds",
        "unit": " ",
        "description": "Parameters per Length 1,2-Sequence: Conductor material"
      },
      "nlnph": {
        "value": 3,
        "unit": " ",
        "description": "Phases:1:2:3"
      },
      "nneutral": {
        "value": 0,
        "unit": " ",
        "description": "Number of Neutrals:0:1"
      },
      "oid_": {
        "value": 190103096,
        "unit": " ",
        "description": "ObjectID"
      },
      "pStoch": {
        "value": null,
        "unit": "StoTyplne",
        "description": "Stochastic model"
      },
      "picln": {
        "value": 0.0,
        "unit": "p.u.",
        "description": "Inrush Peak Current: Ratio Ip/In"
      },
      "pid_": {
        "value": 190103003,
        "unit": " ",
        "description": "ProjectID"
      },
      "pitln": {
        "value": 0.0,
        "unit": "s",
        "description": "Inrush Peak Current: Maximum Time"
      },
      "qurs": {
        "value": 0.0,
        "unit": "mm^2",
        "description": "Nominal cross section"
      },
      "rectancond": {
        "value": 0,
        "unit": " ",
        "description": "Rectangular Conductor"
      },
      "rlin1": {
        "value": 0.0,
        "unit": "Ohm/km",
        "description": "Loop Resistance  (sev)"
      },
      "rline": {
        "value": 0.02142857015132904,
        "unit": "Ohm/km",
        "description": "Parameters per Length 1,2-Sequence: AC-Resistance R'(20°C)"
      },
      "rline0": {
        "value": 0.0,
        "unit": "Ohm/km",
        "description": "Parameters per Length Zero Sequence: AC-Resistance R0'"
      },
      "rline_tmax": {
        "value": 0.0,
        "unit": "Ohm/km",
        "description": "Parameters per Length 1,2-Sequence: AC-Resistance R' at max. operating temperature"
      },
      "rnline": {
        "value": 0.0,
        "unit": "Ohm/km",
        "description": "Parameters per Length, Neutral: AC-Resistance Rn'"
      },
      "root_id": {
        "value": null,
        "unit": " ",
        "description": "Original Location"
      },
      "rpnline": {
        "value": 0.0,
        "unit": "Ohm/km",
        "description": "Parameters per Length, Phase-Neutral Coupling: AC-Resistance Rpn'"
      },
      "rtemp": {
        "value": 80.0,
        "unit": "degC",
        "description": "Max. End Temperature"
      },
      "shins": {
        "value": 0,
        "unit": " ",
        "description": "Cable Design Parameter With sheath: Sheath insulation material"
      },
      "shtyp": {
        "value": 0,
        "unit": " ",
        "description": "Cable Design Parameter With sheath: Sheath type:Non-metallic:Metallic"
      },
      "side_b": {
        "value": 0.0,
        "unit": "mm",
        "description": "Rectangular Conductor: Height (b)"
      },
      "side_d": {
        "value": 0.0,
        "unit": "mm",
        "description": "Rectangular Conductor: Width (d)"
      },
      "slin1": {
        "value": 0.0,
        "unit": "kA",
        "description": "Rated Current (1.)"
      },
      "slin2": {
        "value": 0.0,
        "unit": "*In",
        "description": "Load Current (*In)"
      },
      "sline": {
        "value": 1.0,
        "unit": "kA",
        "description": "Rated Current"
      },
      "systp": {
        "value": 0,
        "unit": " ",
        "description": "System Type:AC:DC"
      },
      "tid_": {
        "value": 4294967294,
        "unit": " ",
        "description": "TimeID"
      },
      "tline": {
        "value": 0.0,
        "unit": " ",
        "description": "Parameters per Length 1,2-Sequence: Ins. Factor"
      },
      "tline0": {
        "value": 0.0,
        "unit": " ",
        "description": "Parameters per Length Zero Sequence: Ins. Factor"
      },
      "tmax": {
        "value": 80.0,
        "unit": "degC",
        "description": "Parameters per Length 1,2-Sequence: Max. Operating Temperature"
      },
      "touchExp": {
        "value": 0,
        "unit": " ",
        "description": "Cable Design Parameter: Exposed to touch"
      },
      "twcln": {
        "value": 0.0,
        "unit": "p.u.",
        "description": "Ratio It/In"
      },
      "twtln": {
        "value": 0.0,
        "unit": "s",
        "description": "Maximum Time"
      },
      "typemetadata_changeLog": {
        "value": [],
        "unit": " ",
        "description": "Change Log"
      },
      "typemetadata_key": {
        "value": [],
        "unit": " ",
        "description": "Type Key"
      },
      "typemetadata_version": {
        "value": [],
        "unit": " ",
        "description": "Version"
      },
      "uline": {
        "value": 345.0,
        "unit": "kV",
        "description": "Rated Voltage"
      },
      "xlin1": {
        "value": 0.0,
        "unit": "Ohm/km",
        "description": "Loop Reactance (sev)"
      },
      "xline": {
        "value": 0.30000001192092896,
        "unit": "Ohm/km",
        "description": "Parameters per Length 1,2-Sequence: Reactance X'"
      },
      "xline0": {
        "value": 0.0,
        "unit": "Ohm/km",
        "description": "Parameters per Length Zero Sequence: Reactance X0'"
      },
      "xnline": {
        "value": 0.0,
        "unit": "Ohm/km",
        "description": "Parameters per Length, Neutral: Reactance Xn'"
      },
      "xpnline": {
        "value": 0.0,
        "unit": "Ohm/km",
        "description": "Parameters per Length, Phase-Neutral Coupling: Reactance Xpn'"
      }
    }
  },
  {
    "name": "Line Type 13 - 14",
    "cls": "TypLne",
    "path": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Line Types.IntPrjfolder\\Line Type 13 - 14.TypLne",
    "attributes": {
      "Ices": {
        "value": 0.0,
        "unit": "A/km",
        "description": "Parameters per Length Zero Sequence: Earth-Fault Current"
      },
      "InomAir": {
        "value": 1.0,
        "unit": "kA",
        "description": "Rated Current (in air)"
      },
      "Ithr": {
        "value": 0.0,
        "unit": "kA",
        "description": "Rated Short-Time (1s) Current (Conductor)"
      },
      "alpha": {
        "value": 0.004029999952763319,
        "unit": "1/K",
        "description": "Parameters per Length 1,2-Sequence: Temperature Coefficient"
      },
      "aohl_": {
        "value": "ohl",
        "unit": " ",
        "description": "Cable / OHL"
      },
      "appr_modby": {
        "value": "",
        "unit": " ",
        "description": "Approval Information: Modified by"
      },
      "appr_modif": {
        "value": 0,
        "unit": " ",
        "description": "Approval Information: Modified"
      },
      "appr_status": {
        "value": 0,
        "unit": " ",
        "description": "Approval Information: Status"
      },
      "avail": {
        "value": 0,
        "unit": " ",
        "description": "Availability:In stock:Remainder:Not available"
      },
      "bett": {
        "value": 0.0,
        "unit": "degC",
        "description": "Operating Temp."
      },
      "bline": {
        "value": 3.6125173568725586,
        "unit": "uS/km",
        "description": "Parameters per Length 1,2-Sequence: Susceptance B'"
      },
      "bline0": {
        "value": 0.0,
        "unit": "uS/km",
        "description": "Parameters per Length Zero Sequence: Susceptance B0'"
      },
      "bnline": {
        "value": 0.0,
        "unit": "uS/km",
        "description": "Parameters per Length, Neutral: Susceptance Bn'"
      },
      "bpnline": {
        "value": 0.0,
        "unit": "uS/km",
        "description": "Parameters per Length, Phase-Neutral Coupling: Susceptance Bpn'"
      },
      "carmour": {
        "value": 0,
        "unit": " ",
        "description": "Cable Design Parameter With sheath: Armoured cable"
      },
      "charact": {
        "value": [],
        "unit": " ",
        "description": "Charact."
      },
      "chr_name": {
        "value": "",
        "unit": " ",
        "description": "Characteristic Name"
      },
      "cline": {
        "value": 0.009582499973475933,
        "unit": "uF/km",
        "description": "Parameters per Length 1,2-Sequence: Capacitance C'"
      },
      "cline0": {
        "value": 0.0,
        "unit": "uF/km",
        "description": "Parameters per Length Zero Sequence: Capacitance C0'"
      },
      "cnline": {
        "value": 0.0,
        "unit": "uF/km",
        "description": "Parameters per Length, Neutral: Capacitance Cn'"
      },
      "cohl_": {
        "value": 1,
        "unit": " ",
        "description": "Cable / OHL:Cable:Overhead Line"
      },
      "cpHeadFold": {
        "value": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Line Types.IntPrjfolder",
        "unit": " ",
        "description": "Head Folder"
      },
      "cpnline": {
        "value": 0.0,
        "unit": "uF/km",
        "description": "Parameters per Length, Phase-Neutral Coupling: Capacitance Cpn'"
      },
      "cscreen": {
        "value": 0,
        "unit": " ",
        "description": "Cable Design Parameter With sheath: Radial cable screen"
      },
      "dat_src": {
        "value": "MAN",
        "unit": " ",
        "description": "Data source"
      },
      "dataExtDesc": {
        "value": [],
        "unit": " ",
        "description": "Description"
      },
      "dataExtUnit": {
        "value": [],
        "unit": " ",
        "description": "Unit"
      },
      "desc": {
        "value": [],
        "unit": " ",
        "description": "Description"
      },
      "doc_id": {
        "value": null,
        "unit": " ",
        "description": "Additional Data"
      },
      "fcharC0": {
        "value": null,
        "unit": "ChaPol,ChaVec,ChaMat",
        "description": "Frequency Dependency of Zero-Sequence Capacitance: C0'(f)"
      },
      "fcharC1": {
        "value": null,
        "unit": "ChaPol,ChaVec,ChaMat",
        "description": "Frequency Dependency of Pos.-Sequence Capacitance: C1'(f)"
      },
      "fcharL0": {
        "value": null,
        "unit": "ChaPol,ChaVec,ChaMat",
        "description": "Frequency Dependencies of Zero-Sequence Impedance: L0'(f)"
      },
      "fcharL1": {
        "value": null,
        "unit": "ChaPol,ChaVec,ChaMat",
        "description": "Frequency Dependencies of Pos.-Sequence Impedance: L1'(f)"
      },
      "fcharR0": {
        "value": null,
        "unit": "ChaPol,ChaVec,ChaMat",
        "description": "Frequency Dependencies of Zero-Sequence Impedance: R0'(AC)(f)"
      },
      "fcharR1": {
        "value": null,
        "unit": "ChaPol,ChaVec,ChaMat",
        "description": "Frequency Dependencies of Pos.-Sequence Impedance: R1'(AC)(f)"
      },
      "fold_id": {
        "value": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Line Types.IntPrjfolder",
        "unit": " ",
        "description": "In Folder"
      },
      "for_name": {
        "value": "",
        "unit": " ",
        "description": "Foreign Key"
      },
      "fr_sheath": {
        "value": 0,
        "unit": " ",
        "description": "Cable Design Parameter: With sheath"
      },
      "frnom": {
        "value": 60.0,
        "unit": "Hz",
        "description": "Nominal Frequency"
      },
      "gline": {
        "value": 0.0,
        "unit": "uS/km",
        "description": "Parameters per Length 1,2-Sequence: Conductance G'"
      },
      "gline0": {
        "value": 0.0,
        "unit": "uS/km",
        "description": "Parameters per Length Zero Sequence: Conductance G0'"
      },
      "gnrl_modby": {
        "value": "DIgSILENT",
        "unit": " ",
        "description": "Object modified by"
      },
      "gnrl_modif": {
        "value": 1588617754,
        "unit": " ",
        "description": "Object modified"
      },
      "iSchemeStatus": {
        "value": 0,
        "unit": " ",
        "description": "Scheme Status"
      },
      "imiso": {
        "value": 0,
        "unit": " ",
        "description": "Cable Design Parameter: Insulation material:PVC:XLPE:Mineral:Paper:EPR"
      },
      "iopt_cnd": {
        "value": "mlt",
        "unit": " ",
        "description": "Cable Design Parameter: Cable cores"
      },
      "iopt_inp": {
        "value": "mat",
        "unit": " ",
        "description": "Input Option Temperature Dependency for LDF, RMS and EMT calculations"
      },
      "iopt_inpshc": {
        "value": "mat",
        "unit": " ",
        "description": "Input Option Temperature Dependency for Complete SHC only"
      },
      "lcost": {
        "value": 0.0,
        "unit": "USD/km",
        "description": "Line type cost"
      },
      "lline": {
        "value": 0.7957747578620911,
        "unit": "mH/km",
        "description": "Parameters per Length 1,2-Sequence: Inductance L'"
      },
      "lline0": {
        "value": 0.0,
        "unit": "mH/km",
        "description": "Parameters per Length Zero Sequence: Inductance L0'"
      },
      "lnline": {
        "value": 0.0,
        "unit": "mH/km",
        "description": "Parameters per Length, Neutral: Inductance Ln'"
      },
      "loc_name": {
        "value": "Line Type 13 - 14",
        "unit": " ",
        "description": "Name"
      },
      "lodln": {
        "value": "",
        "unit": " ",
        "description": "Type of Load"
      },
      "lpnline": {
        "value": 0.0,
        "unit": "mH/km",
        "description": "Parameters per Length, Phase-Neutral Coupling: Inductance Lpn'"
      },
      "manuf": {
        "value": "",
        "unit": " ",
        "description": "Manufacturer"
      },
      "miso": {
        "value": "",
        "unit": " ",
        "description": "Insulation material"
      },
      "mlei": {
        "value": "Ds",
        "unit": " ",
        "description": "Parameters per Length 1,2-Sequence: Conductor material"
      },
      "nlnph": {
        "value": 3,
        "unit": " ",
        "description": "Phases:1:2:3"
      },
      "nneutral": {
        "value": 0,
        "unit": " ",
        "description": "Number of Neutrals:0:1"
      },
      "oid_": {
        "value": 190103104,
        "unit": " ",
        "description": "ObjectID"
      },
      "pStoch": {
        "value": null,
        "unit": "StoTyplne",
        "description": "Stochastic model"
      },
      "picln": {
        "value": 0.0,
        "unit": "p.u.",
        "description": "Inrush Peak Current: Ratio Ip/In"
      },
      "pid_": {
        "value": 190103003,
        "unit": " ",
        "description": "ProjectID"
      },
      "pitln": {
        "value": 0.0,
        "unit": "s",
        "description": "Inrush Peak Current: Maximum Time"
      },
      "qurs": {
        "value": 0.0,
        "unit": "mm^2",
        "description": "Nominal cross section"
      },
      "rectancond": {
        "value": 0,
        "unit": " ",
        "description": "Rectangular Conductor"
      },
      "rlin1": {
        "value": 0.0,
        "unit": "Ohm/km",
        "description": "Loop Resistance  (sev)"
      },
      "rline": {
        "value": 0.02673267014324665,
        "unit": "Ohm/km",
        "description": "Parameters per Length 1,2-Sequence: AC-Resistance R'(20°C)"
      },
      "rline0": {
        "value": 0.0,
        "unit": "Ohm/km",
        "description": "Parameters per Length Zero Sequence: AC-Resistance R0'"
      },
      "rline_tmax": {
        "value": 0.0,
        "unit": "Ohm/km",
        "description": "Parameters per Length 1,2-Sequence: AC-Resistance R' at max. operating temperature"
      },
      "rnline": {
        "value": 0.0,
        "unit": "Ohm/km",
        "description": "Parameters per Length, Neutral: AC-Resistance Rn'"
      },
      "root_id": {
        "value": null,
        "unit": " ",
        "description": "Original Location"
      },
      "rpnline": {
        "value": 0.0,
        "unit": "Ohm/km",
        "description": "Parameters per Length, Phase-Neutral Coupling: AC-Resistance Rpn'"
      },
      "rtemp": {
        "value": 80.0,
        "unit": "degC",
        "description": "Max. End Temperature"
      },
      "shins": {
        "value": 0,
        "unit": " ",
        "description": "Cable Design Parameter With sheath: Sheath insulation material"
      },
      "shtyp": {
        "value": 0,
        "unit": " ",
        "description": "Cable Design Parameter With sheath: Sheath type:Non-metallic:Metallic"
      },
      "side_b": {
        "value": 0.0,
        "unit": "mm",
        "description": "Rectangular Conductor: Height (b)"
      },
      "side_d": {
        "value": 0.0,
        "unit": "mm",
        "description": "Rectangular Conductor: Width (d)"
      },
      "slin1": {
        "value": 0.0,
        "unit": "kA",
        "description": "Rated Current (1.)"
      },
      "slin2": {
        "value": 0.0,
        "unit": "*In",
        "description": "Load Current (*In)"
      },
      "sline": {
        "value": 1.0,
        "unit": "kA",
        "description": "Rated Current"
      },
      "systp": {
        "value": 0,
        "unit": " ",
        "description": "System Type:AC:DC"
      },
      "tid_": {
        "value": 4294967294,
        "unit": " ",
        "description": "TimeID"
      },
      "tline": {
        "value": 0.0,
        "unit": " ",
        "description": "Parameters per Length 1,2-Sequence: Ins. Factor"
      },
      "tline0": {
        "value": 0.0,
        "unit": " ",
        "description": "Parameters per Length Zero Sequence: Ins. Factor"
      },
      "tmax": {
        "value": 80.0,
        "unit": "degC",
        "description": "Parameters per Length 1,2-Sequence: Max. Operating Temperature"
      },
      "touchExp": {
        "value": 0,
        "unit": " ",
        "description": "Cable Design Parameter: Exposed to touch"
      },
      "twcln": {
        "value": 0.0,
        "unit": "p.u.",
        "description": "Ratio It/In"
      },
      "twtln": {
        "value": 0.0,
        "unit": "s",
        "description": "Maximum Time"
      },
      "typemetadata_changeLog": {
        "value": [],
        "unit": " ",
        "description": "Change Log"
      },
      "typemetadata_key": {
        "value": [],
        "unit": " ",
        "description": "Type Key"
      },
      "typemetadata_version": {
        "value": [],
        "unit": " ",
        "description": "Version"
      },
      "uline": {
        "value": 345.0,
        "unit": "kV",
        "description": "Rated Voltage"
      },
      "xlin1": {
        "value": 0.0,
        "unit": "Ohm/km",
        "description": "Loop Reactance (sev)"
      },
      "xline": {
        "value": 0.30000001192092896,
        "unit": "Ohm/km",
        "description": "Parameters per Length 1,2-Sequence: Reactance X'"
      },
      "xline0": {
        "value": 0.0,
        "unit": "Ohm/km",
        "description": "Parameters per Length Zero Sequence: Reactance X0'"
      },
      "xnline": {
        "value": 0.0,
        "unit": "Ohm/km",
        "description": "Parameters per Length, Neutral: Reactance Xn'"
      },
      "xpnline": {
        "value": 0.0,
        "unit": "Ohm/km",
        "description": "Parameters per Length, Phase-Neutral Coupling: Reactance Xpn'"
      }
    }
  },
  {
    "name": "Line Type 14 - 15",
    "cls": "TypLne",
    "path": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Line Types.IntPrjfolder\\Line Type 14 - 15.TypLne",
    "attributes": {
      "Ices": {
        "value": 0.0,
        "unit": "A/km",
        "description": "Parameters per Length Zero Sequence: Earth-Fault Current"
      },
      "InomAir": {
        "value": 1.0,
        "unit": "kA",
        "description": "Rated Current (in air)"
      },
      "Ithr": {
        "value": 0.0,
        "unit": "kA",
        "description": "Rated Short-Time (1s) Current (Conductor)"
      },
      "alpha": {
        "value": 0.004029999952763319,
        "unit": "1/K",
        "description": "Parameters per Length 1,2-Sequence: Temperature Coefficient"
      },
      "aohl_": {
        "value": "ohl",
        "unit": " ",
        "description": "Cable / OHL"
      },
      "appr_modby": {
        "value": "",
        "unit": " ",
        "description": "Approval Information: Modified by"
      },
      "appr_modif": {
        "value": 0,
        "unit": " ",
        "description": "Approval Information: Modified"
      },
      "appr_status": {
        "value": 0,
        "unit": " ",
        "description": "Approval Information: Status"
      },
      "avail": {
        "value": 0,
        "unit": " ",
        "description": "Availability:In stock:Remainder:Not available"
      },
      "bett": {
        "value": 0.0,
        "unit": "degC",
        "description": "Operating Temp."
      },
      "bline": {
        "value": 3.5716137886047363,
        "unit": "uS/km",
        "description": "Parameters per Length 1,2-Sequence: Susceptance B'"
      },
      "bline0": {
        "value": 0.0,
        "unit": "uS/km",
        "description": "Parameters per Length Zero Sequence: Susceptance B0'"
      },
      "bnline": {
        "value": 0.0,
        "unit": "uS/km",
        "description": "Parameters per Length, Neutral: Susceptance Bn'"
      },
      "bpnline": {
        "value": 0.0,
        "unit": "uS/km",
        "description": "Parameters per Length, Phase-Neutral Coupling: Susceptance Bpn'"
      },
      "carmour": {
        "value": 0,
        "unit": " ",
        "description": "Cable Design Parameter With sheath: Armoured cable"
      },
      "charact": {
        "value": [],
        "unit": " ",
        "description": "Charact."
      },
      "chr_name": {
        "value": "",
        "unit": " ",
        "description": "Characteristic Name"
      },
      "cline": {
        "value": 0.009473999962210655,
        "unit": "uF/km",
        "description": "Parameters per Length 1,2-Sequence: Capacitance C'"
      },
      "cline0": {
        "value": 0.0,
        "unit": "uF/km",
        "description": "Parameters per Length Zero Sequence: Capacitance C0'"
      },
      "cnline": {
        "value": 0.0,
        "unit": "uF/km",
        "description": "Parameters per Length, Neutral: Capacitance Cn'"
      },
      "cohl_": {
        "value": 1,
        "unit": " ",
        "description": "Cable / OHL:Cable:Overhead Line"
      },
      "cpHeadFold": {
        "value": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Line Types.IntPrjfolder",
        "unit": " ",
        "description": "Head Folder"
      },
      "cpnline": {
        "value": 0.0,
        "unit": "uF/km",
        "description": "Parameters per Length, Phase-Neutral Coupling: Capacitance Cpn'"
      },
      "cscreen": {
        "value": 0,
        "unit": " ",
        "description": "Cable Design Parameter With sheath: Radial cable screen"
      },
      "dat_src": {
        "value": "MAN",
        "unit": " ",
        "description": "Data source"
      },
      "dataExtDesc": {
        "value": [],
        "unit": " ",
        "description": "Description"
      },
      "dataExtUnit": {
        "value": [],
        "unit": " ",
        "description": "Unit"
      },
      "desc": {
        "value": [],
        "unit": " ",
        "description": "Description"
      },
      "doc_id": {
        "value": null,
        "unit": " ",
        "description": "Additional Data"
      },
      "fcharC0": {
        "value": null,
        "unit": "ChaPol,ChaVec,ChaMat",
        "description": "Frequency Dependency of Zero-Sequence Capacitance: C0'(f)"
      },
      "fcharC1": {
        "value": null,
        "unit": "ChaPol,ChaVec,ChaMat",
        "description": "Frequency Dependency of Pos.-Sequence Capacitance: C1'(f)"
      },
      "fcharL0": {
        "value": null,
        "unit": "ChaPol,ChaVec,ChaMat",
        "description": "Frequency Dependencies of Zero-Sequence Impedance: L0'(f)"
      },
      "fcharL1": {
        "value": null,
        "unit": "ChaPol,ChaVec,ChaMat",
        "description": "Frequency Dependencies of Pos.-Sequence Impedance: L1'(f)"
      },
      "fcharR0": {
        "value": null,
        "unit": "ChaPol,ChaVec,ChaMat",
        "description": "Frequency Dependencies of Zero-Sequence Impedance: R0'(AC)(f)"
      },
      "fcharR1": {
        "value": null,
        "unit": "ChaPol,ChaVec,ChaMat",
        "description": "Frequency Dependencies of Pos.-Sequence Impedance: R1'(AC)(f)"
      },
      "fold_id": {
        "value": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Line Types.IntPrjfolder",
        "unit": " ",
        "description": "In Folder"
      },
      "for_name": {
        "value": "",
        "unit": " ",
        "description": "Foreign Key"
      },
      "fr_sheath": {
        "value": 0,
        "unit": " ",
        "description": "Cable Design Parameter: With sheath"
      },
      "frnom": {
        "value": 60.0,
        "unit": "Hz",
        "description": "Nominal Frequency"
      },
      "gline": {
        "value": 0.0,
        "unit": "uS/km",
        "description": "Parameters per Length 1,2-Sequence: Conductance G'"
      },
      "gline0": {
        "value": 0.0,
        "unit": "uS/km",
        "description": "Parameters per Length Zero Sequence: Conductance G0'"
      },
      "gnrl_modby": {
        "value": "DIgSILENT",
        "unit": " ",
        "description": "Object modified by"
      },
      "gnrl_modif": {
        "value": 1588617754,
        "unit": " ",
        "description": "Object modified"
      },
      "iSchemeStatus": {
        "value": 0,
        "unit": " ",
        "description": "Scheme Status"
      },
      "imiso": {
        "value": 0,
        "unit": " ",
        "description": "Cable Design Parameter: Insulation material:PVC:XLPE:Mineral:Paper:EPR"
      },
      "iopt_cnd": {
        "value": "mlt",
        "unit": " ",
        "description": "Cable Design Parameter: Cable cores"
      },
      "iopt_inp": {
        "value": "mat",
        "unit": " ",
        "description": "Input Option Temperature Dependency for LDF, RMS and EMT calculations"
      },
      "iopt_inpshc": {
        "value": "mat",
        "unit": " ",
        "description": "Input Option Temperature Dependency for Complete SHC only"
      },
      "lcost": {
        "value": 0.0,
        "unit": "USD/km",
        "description": "Line type cost"
      },
      "lline": {
        "value": 0.7957747578620911,
        "unit": "mH/km",
        "description": "Parameters per Length 1,2-Sequence: Inductance L'"
      },
      "lline0": {
        "value": 0.0,
        "unit": "mH/km",
        "description": "Parameters per Length Zero Sequence: Inductance L0'"
      },
      "lnline": {
        "value": 0.0,
        "unit": "mH/km",
        "description": "Parameters per Length, Neutral: Inductance Ln'"
      },
      "loc_name": {
        "value": "Line Type 14 - 15",
        "unit": " ",
        "description": "Name"
      },
      "lodln": {
        "value": "",
        "unit": " ",
        "description": "Type of Load"
      },
      "lpnline": {
        "value": 0.0,
        "unit": "mH/km",
        "description": "Parameters per Length, Phase-Neutral Coupling: Inductance Lpn'"
      },
      "manuf": {
        "value": "",
        "unit": " ",
        "description": "Manufacturer"
      },
      "miso": {
        "value": "",
        "unit": " ",
        "description": "Insulation material"
      },
      "mlei": {
        "value": "Ds",
        "unit": " ",
        "description": "Parameters per Length 1,2-Sequence: Conductor material"
      },
      "nlnph": {
        "value": 3,
        "unit": " ",
        "description": "Phases:1:2:3"
      },
      "nneutral": {
        "value": 0,
        "unit": " ",
        "description": "Number of Neutrals:0:1"
      },
      "oid_": {
        "value": 190103105,
        "unit": " ",
        "description": "ObjectID"
      },
      "pStoch": {
        "value": null,
        "unit": "StoTyplne",
        "description": "Stochastic model"
      },
      "picln": {
        "value": 0.0,
        "unit": "p.u.",
        "description": "Inrush Peak Current: Ratio Ip/In"
      },
      "pid_": {
        "value": 190103003,
        "unit": " ",
        "description": "ProjectID"
      },
      "pitln": {
        "value": 0.0,
        "unit": "s",
        "description": "Inrush Peak Current: Maximum Time"
      },
      "qurs": {
        "value": 0.0,
        "unit": "mm^2",
        "description": "Nominal cross section"
      },
      "rectancond": {
        "value": 0,
        "unit": " ",
        "description": "Rectangular Conductor"
      },
      "rlin1": {
        "value": 0.0,
        "unit": "Ohm/km",
        "description": "Loop Resistance  (sev)"
      },
      "rline": {
        "value": 0.024884790182113647,
        "unit": "Ohm/km",
        "description": "Parameters per Length 1,2-Sequence: AC-Resistance R'(20°C)"
      },
      "rline0": {
        "value": 0.0,
        "unit": "Ohm/km",
        "description": "Parameters per Length Zero Sequence: AC-Resistance R0'"
      },
      "rline_tmax": {
        "value": 0.0,
        "unit": "Ohm/km",
        "description": "Parameters per Length 1,2-Sequence: AC-Resistance R' at max. operating temperature"
      },
      "rnline": {
        "value": 0.0,
        "unit": "Ohm/km",
        "description": "Parameters per Length, Neutral: AC-Resistance Rn'"
      },
      "root_id": {
        "value": null,
        "unit": " ",
        "description": "Original Location"
      },
      "rpnline": {
        "value": 0.0,
        "unit": "Ohm/km",
        "description": "Parameters per Length, Phase-Neutral Coupling: AC-Resistance Rpn'"
      },
      "rtemp": {
        "value": 80.0,
        "unit": "degC",
        "description": "Max. End Temperature"
      },
      "shins": {
        "value": 0,
        "unit": " ",
        "description": "Cable Design Parameter With sheath: Sheath insulation material"
      },
      "shtyp": {
        "value": 0,
        "unit": " ",
        "description": "Cable Design Parameter With sheath: Sheath type:Non-metallic:Metallic"
      },
      "side_b": {
        "value": 0.0,
        "unit": "mm",
        "description": "Rectangular Conductor: Height (b)"
      },
      "side_d": {
        "value": 0.0,
        "unit": "mm",
        "description": "Rectangular Conductor: Width (d)"
      },
      "slin1": {
        "value": 0.0,
        "unit": "kA",
        "description": "Rated Current (1.)"
      },
      "slin2": {
        "value": 0.0,
        "unit": "*In",
        "description": "Load Current (*In)"
      },
      "sline": {
        "value": 1.0,
        "unit": "kA",
        "description": "Rated Current"
      },
      "systp": {
        "value": 0,
        "unit": " ",
        "description": "System Type:AC:DC"
      },
      "tid_": {
        "value": 4294967294,
        "unit": " ",
        "description": "TimeID"
      },
      "tline": {
        "value": 0.0,
        "unit": " ",
        "description": "Parameters per Length 1,2-Sequence: Ins. Factor"
      },
      "tline0": {
        "value": 0.0,
        "unit": " ",
        "description": "Parameters per Length Zero Sequence: Ins. Factor"
      },
      "tmax": {
        "value": 80.0,
        "unit": "degC",
        "description": "Parameters per Length 1,2-Sequence: Max. Operating Temperature"
      },
      "touchExp": {
        "value": 0,
        "unit": " ",
        "description": "Cable Design Parameter: Exposed to touch"
      },
      "twcln": {
        "value": 0.0,
        "unit": "p.u.",
        "description": "Ratio It/In"
      },
      "twtln": {
        "value": 0.0,
        "unit": "s",
        "description": "Maximum Time"
      },
      "typemetadata_changeLog": {
        "value": [],
        "unit": " ",
        "description": "Change Log"
      },
      "typemetadata_key": {
        "value": [],
        "unit": " ",
        "description": "Type Key"
      },
      "typemetadata_version": {
        "value": [],
        "unit": " ",
        "description": "Version"
      },
      "uline": {
        "value": 345.0,
        "unit": "kV",
        "description": "Rated Voltage"
      },
      "xlin1": {
        "value": 0.0,
        "unit": "Ohm/km",
        "description": "Loop Reactance (sev)"
      },
      "xline": {
        "value": 0.30000001192092896,
        "unit": "Ohm/km",
        "description": "Parameters per Length 1,2-Sequence: Reactance X'"
      },
      "xline0": {
        "value": 0.0,
        "unit": "Ohm/km",
        "description": "Parameters per Length Zero Sequence: Reactance X0'"
      },
      "xnline": {
        "value": 0.0,
        "unit": "Ohm/km",
        "description": "Parameters per Length, Neutral: Reactance Xn'"
      },
      "xpnline": {
        "value": 0.0,
        "unit": "Ohm/km",
        "description": "Parameters per Length, Phase-Neutral Coupling: Reactance Xpn'"
      }
    }
  },
  {
    "name": "Line Type 10 - 11",
    "cls": "TypLne",
    "path": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Line Types.IntPrjfolder\\Line Type 10 - 11.TypLne",
    "attributes": {
      "Ices": {
        "value": 0.0,
        "unit": "A/km",
        "description": "Parameters per Length Zero Sequence: Earth-Fault Current"
      },
      "InomAir": {
        "value": 1.0,
        "unit": "kA",
        "description": "Rated Current (in air)"
      },
      "Ithr": {
        "value": 0.0,
        "unit": "kA",
        "description": "Rated Short-Time (1s) Current (Conductor)"
      },
      "alpha": {
        "value": 0.004029999952763319,
        "unit": "1/K",
        "description": "Parameters per Length 1,2-Sequence: Temperature Coefficient"
      },
      "aohl_": {
        "value": "ohl",
        "unit": " ",
        "description": "Cable / OHL"
      },
      "appr_modby": {
        "value": "",
        "unit": " ",
        "description": "Approval Information: Modified by"
      },
      "appr_modif": {
        "value": 0,
        "unit": " ",
        "description": "Approval Information: Modified"
      },
      "appr_status": {
        "value": 0,
        "unit": " ",
        "description": "Approval Information: Status"
      },
      "avail": {
        "value": 0,
        "unit": " ",
        "description": "Availability:In stock:Remainder:Not available"
      },
      "bett": {
        "value": 0.0,
        "unit": "degC",
        "description": "Operating Temp."
      },
      "bline": {
        "value": 3.5900862216949463,
        "unit": "uS/km",
        "description": "Parameters per Length 1,2-Sequence: Susceptance B'"
      },
      "bline0": {
        "value": 0.0,
        "unit": "uS/km",
        "description": "Parameters per Length Zero Sequence: Susceptance B0'"
      },
      "bnline": {
        "value": 0.0,
        "unit": "uS/km",
        "description": "Parameters per Length, Neutral: Susceptance Bn'"
      },
      "bpnline": {
        "value": 0.0,
        "unit": "uS/km",
        "description": "Parameters per Length, Phase-Neutral Coupling: Susceptance Bpn'"
      },
      "carmour": {
        "value": 0,
        "unit": " ",
        "description": "Cable Design Parameter With sheath: Armoured cable"
      },
      "charact": {
        "value": [],
        "unit": " ",
        "description": "Charact."
      },
      "chr_name": {
        "value": "",
        "unit": " ",
        "description": "Characteristic Name"
      },
      "cline": {
        "value": 0.0095229996368289,
        "unit": "uF/km",
        "description": "Parameters per Length 1,2-Sequence: Capacitance C'"
      },
      "cline0": {
        "value": 0.0,
        "unit": "uF/km",
        "description": "Parameters per Length Zero Sequence: Capacitance C0'"
      },
      "cnline": {
        "value": 0.0,
        "unit": "uF/km",
        "description": "Parameters per Length, Neutral: Capacitance Cn'"
      },
      "cohl_": {
        "value": 1,
        "unit": " ",
        "description": "Cable / OHL:Cable:Overhead Line"
      },
      "cpHeadFold": {
        "value": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Line Types.IntPrjfolder",
        "unit": " ",
        "description": "Head Folder"
      },
      "cpnline": {
        "value": 0.0,
        "unit": "uF/km",
        "description": "Parameters per Length, Phase-Neutral Coupling: Capacitance Cpn'"
      },
      "cscreen": {
        "value": 0,
        "unit": " ",
        "description": "Cable Design Parameter With sheath: Radial cable screen"
      },
      "dat_src": {
        "value": "MAN",
        "unit": " ",
        "description": "Data source"
      },
      "dataExtDesc": {
        "value": [],
        "unit": " ",
        "description": "Description"
      },
      "dataExtUnit": {
        "value": [],
        "unit": " ",
        "description": "Unit"
      },
      "desc": {
        "value": [],
        "unit": " ",
        "description": "Description"
      },
      "doc_id": {
        "value": null,
        "unit": " ",
        "description": "Additional Data"
      },
      "fcharC0": {
        "value": null,
        "unit": "ChaPol,ChaVec,ChaMat",
        "description": "Frequency Dependency of Zero-Sequence Capacitance: C0'(f)"
      },
      "fcharC1": {
        "value": null,
        "unit": "ChaPol,ChaVec,ChaMat",
        "description": "Frequency Dependency of Pos.-Sequence Capacitance: C1'(f)"
      },
      "fcharL0": {
        "value": null,
        "unit": "ChaPol,ChaVec,ChaMat",
        "description": "Frequency Dependencies of Zero-Sequence Impedance: L0'(f)"
      },
      "fcharL1": {
        "value": null,
        "unit": "ChaPol,ChaVec,ChaMat",
        "description": "Frequency Dependencies of Pos.-Sequence Impedance: L1'(f)"
      },
      "fcharR0": {
        "value": null,
        "unit": "ChaPol,ChaVec,ChaMat",
        "description": "Frequency Dependencies of Zero-Sequence Impedance: R0'(AC)(f)"
      },
      "fcharR1": {
        "value": null,
        "unit": "ChaPol,ChaVec,ChaMat",
        "description": "Frequency Dependencies of Pos.-Sequence Impedance: R1'(AC)(f)"
      },
      "fold_id": {
        "value": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Line Types.IntPrjfolder",
        "unit": " ",
        "description": "In Folder"
      },
      "for_name": {
        "value": "",
        "unit": " ",
        "description": "Foreign Key"
      },
      "fr_sheath": {
        "value": 0,
        "unit": " ",
        "description": "Cable Design Parameter: With sheath"
      },
      "frnom": {
        "value": 60.0,
        "unit": "Hz",
        "description": "Nominal Frequency"
      },
      "gline": {
        "value": 0.0,
        "unit": "uS/km",
        "description": "Parameters per Length 1,2-Sequence: Conductance G'"
      },
      "gline0": {
        "value": 0.0,
        "unit": "uS/km",
        "description": "Parameters per Length Zero Sequence: Conductance G0'"
      },
      "gnrl_modby": {
        "value": "DIgSILENT",
        "unit": " ",
        "description": "Object modified by"
      },
      "gnrl_modif": {
        "value": 1588617754,
        "unit": " ",
        "description": "Object modified"
      },
      "iSchemeStatus": {
        "value": 0,
        "unit": " ",
        "description": "Scheme Status"
      },
      "imiso": {
        "value": 0,
        "unit": " ",
        "description": "Cable Design Parameter: Insulation material:PVC:XLPE:Mineral:Paper:EPR"
      },
      "iopt_cnd": {
        "value": "mlt",
        "unit": " ",
        "description": "Cable Design Parameter: Cable cores"
      },
      "iopt_inp": {
        "value": "mat",
        "unit": " ",
        "description": "Input Option Temperature Dependency for LDF, RMS and EMT calculations"
      },
      "iopt_inpshc": {
        "value": "mat",
        "unit": " ",
        "description": "Input Option Temperature Dependency for Complete SHC only"
      },
      "lcost": {
        "value": 0.0,
        "unit": "USD/km",
        "description": "Line type cost"
      },
      "lline": {
        "value": 0.7957747578620911,
        "unit": "mH/km",
        "description": "Parameters per Length 1,2-Sequence: Inductance L'"
      },
      "lline0": {
        "value": 0.0,
        "unit": "mH/km",
        "description": "Parameters per Length Zero Sequence: Inductance L0'"
      },
      "lnline": {
        "value": 0.0,
        "unit": "mH/km",
        "description": "Parameters per Length, Neutral: Inductance Ln'"
      },
      "loc_name": {
        "value": "Line Type 10 - 11",
        "unit": " ",
        "description": "Name"
      },
      "lodln": {
        "value": "",
        "unit": " ",
        "description": "Type of Load"
      },
      "lpnline": {
        "value": 0.0,
        "unit": "mH/km",
        "description": "Parameters per Length, Phase-Neutral Coupling: Inductance Lpn'"
      },
      "manuf": {
        "value": "",
        "unit": " ",
        "description": "Manufacturer"
      },
      "miso": {
        "value": "",
        "unit": " ",
        "description": "Insulation material"
      },
      "mlei": {
        "value": "Ds",
        "unit": " ",
        "description": "Parameters per Length 1,2-Sequence: Conductor material"
      },
      "nlnph": {
        "value": 3,
        "unit": " ",
        "description": "Phases:1:2:3"
      },
      "nneutral": {
        "value": 0,
        "unit": " ",
        "description": "Number of Neutrals:0:1"
      },
      "oid_": {
        "value": 190103102,
        "unit": " ",
        "description": "ObjectID"
      },
      "pStoch": {
        "value": null,
        "unit": "StoTyplne",
        "description": "Stochastic model"
      },
      "picln": {
        "value": 0.0,
        "unit": "p.u.",
        "description": "Inrush Peak Current: Ratio Ip/In"
      },
      "pid_": {
        "value": 190103003,
        "unit": " ",
        "description": "ProjectID"
      },
      "pitln": {
        "value": 0.0,
        "unit": "s",
        "description": "Inrush Peak Current: Maximum Time"
      },
      "qurs": {
        "value": 0.0,
        "unit": "mm^2",
        "description": "Nominal cross section"
      },
      "rectancond": {
        "value": 0,
        "unit": " ",
        "description": "Rectangular Conductor"
      },
      "rlin1": {
        "value": 0.0,
        "unit": "Ohm/km",
        "description": "Loop Resistance  (sev)"
      },
      "rline": {
        "value": 0.027906980365514755,
        "unit": "Ohm/km",
        "description": "Parameters per Length 1,2-Sequence: AC-Resistance R'(20°C)"
      },
      "rline0": {
        "value": 0.0,
        "unit": "Ohm/km",
        "description": "Parameters per Length Zero Sequence: AC-Resistance R0'"
      },
      "rline_tmax": {
        "value": 0.0,
        "unit": "Ohm/km",
        "description": "Parameters per Length 1,2-Sequence: AC-Resistance R' at max. operating temperature"
      },
      "rnline": {
        "value": 0.0,
        "unit": "Ohm/km",
        "description": "Parameters per Length, Neutral: AC-Resistance Rn'"
      },
      "root_id": {
        "value": null,
        "unit": " ",
        "description": "Original Location"
      },
      "rpnline": {
        "value": 0.0,
        "unit": "Ohm/km",
        "description": "Parameters per Length, Phase-Neutral Coupling: AC-Resistance Rpn'"
      },
      "rtemp": {
        "value": 80.0,
        "unit": "degC",
        "description": "Max. End Temperature"
      },
      "shins": {
        "value": 0,
        "unit": " ",
        "description": "Cable Design Parameter With sheath: Sheath insulation material"
      },
      "shtyp": {
        "value": 0,
        "unit": " ",
        "description": "Cable Design Parameter With sheath: Sheath type:Non-metallic:Metallic"
      },
      "side_b": {
        "value": 0.0,
        "unit": "mm",
        "description": "Rectangular Conductor: Height (b)"
      },
      "side_d": {
        "value": 0.0,
        "unit": "mm",
        "description": "Rectangular Conductor: Width (d)"
      },
      "slin1": {
        "value": 0.0,
        "unit": "kA",
        "description": "Rated Current (1.)"
      },
      "slin2": {
        "value": 0.0,
        "unit": "*In",
        "description": "Load Current (*In)"
      },
      "sline": {
        "value": 1.0,
        "unit": "kA",
        "description": "Rated Current"
      },
      "systp": {
        "value": 0,
        "unit": " ",
        "description": "System Type:AC:DC"
      },
      "tid_": {
        "value": 4294967294,
        "unit": " ",
        "description": "TimeID"
      },
      "tline": {
        "value": 0.0,
        "unit": " ",
        "description": "Parameters per Length 1,2-Sequence: Ins. Factor"
      },
      "tline0": {
        "value": 0.0,
        "unit": " ",
        "description": "Parameters per Length Zero Sequence: Ins. Factor"
      },
      "tmax": {
        "value": 80.0,
        "unit": "degC",
        "description": "Parameters per Length 1,2-Sequence: Max. Operating Temperature"
      },
      "touchExp": {
        "value": 0,
        "unit": " ",
        "description": "Cable Design Parameter: Exposed to touch"
      },
      "twcln": {
        "value": 0.0,
        "unit": "p.u.",
        "description": "Ratio It/In"
      },
      "twtln": {
        "value": 0.0,
        "unit": "s",
        "description": "Maximum Time"
      },
      "typemetadata_changeLog": {
        "value": [],
        "unit": " ",
        "description": "Change Log"
      },
      "typemetadata_key": {
        "value": [],
        "unit": " ",
        "description": "Type Key"
      },
      "typemetadata_version": {
        "value": [],
        "unit": " ",
        "description": "Version"
      },
      "uline": {
        "value": 345.0,
        "unit": "kV",
        "description": "Rated Voltage"
      },
      "xlin1": {
        "value": 0.0,
        "unit": "Ohm/km",
        "description": "Loop Reactance (sev)"
      },
      "xline": {
        "value": 0.30000001192092896,
        "unit": "Ohm/km",
        "description": "Parameters per Length 1,2-Sequence: Reactance X'"
      },
      "xline0": {
        "value": 0.0,
        "unit": "Ohm/km",
        "description": "Parameters per Length Zero Sequence: Reactance X0'"
      },
      "xnline": {
        "value": 0.0,
        "unit": "Ohm/km",
        "description": "Parameters per Length, Neutral: Reactance Xn'"
      },
      "xpnline": {
        "value": 0.0,
        "unit": "Ohm/km",
        "description": "Parameters per Length, Phase-Neutral Coupling: Reactance Xpn'"
      }
    }
  },
  {
    "name": "Line Type 16 - 19",
    "cls": "TypLne",
    "path": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Line Types.IntPrjfolder\\Line Type 16 - 19.TypLne",
    "attributes": {
      "Ices": {
        "value": 0.0,
        "unit": "A/km",
        "description": "Parameters per Length Zero Sequence: Earth-Fault Current"
      },
      "InomAir": {
        "value": 1.0,
        "unit": "kA",
        "description": "Rated Current (in air)"
      },
      "Ithr": {
        "value": 0.0,
        "unit": "kA",
        "description": "Rated Short-Time (1s) Current (Conductor)"
      },
      "alpha": {
        "value": 0.004029999952763319,
        "unit": "1/K",
        "description": "Parameters per Length 1,2-Sequence: Temperature Coefficient"
      },
      "aohl_": {
        "value": "ohl",
        "unit": " ",
        "description": "Cable / OHL"
      },
      "appr_modby": {
        "value": "",
        "unit": " ",
        "description": "Approval Information: Modified by"
      },
      "appr_modif": {
        "value": 0,
        "unit": " ",
        "description": "Approval Information: Modified"
      },
      "appr_status": {
        "value": 0,
        "unit": " ",
        "description": "Approval Information: Status"
      },
      "avail": {
        "value": 0,
        "unit": " ",
        "description": "Availability:In stock:Remainder:Not available"
      },
      "bett": {
        "value": 0.0,
        "unit": "degC",
        "description": "Operating Temp."
      },
      "bline": {
        "value": 3.3012735843658447,
        "unit": "uS/km",
        "description": "Parameters per Length 1,2-Sequence: Susceptance B'"
      },
      "bline0": {
        "value": 0.0,
        "unit": "uS/km",
        "description": "Parameters per Length Zero Sequence: Susceptance B0'"
      },
      "bnline": {
        "value": 0.0,
        "unit": "uS/km",
        "description": "Parameters per Length, Neutral: Susceptance Bn'"
      },
      "bpnline": {
        "value": 0.0,
        "unit": "uS/km",
        "description": "Parameters per Length, Phase-Neutral Coupling: Susceptance Bpn'"
      },
      "carmour": {
        "value": 0,
        "unit": " ",
        "description": "Cable Design Parameter With sheath: Armoured cable"
      },
      "charact": {
        "value": [],
        "unit": " ",
        "description": "Charact."
      },
      "chr_name": {
        "value": "",
        "unit": " ",
        "description": "Characteristic Name"
      },
      "cline": {
        "value": 0.008756900206208229,
        "unit": "uF/km",
        "description": "Parameters per Length 1,2-Sequence: Capacitance C'"
      },
      "cline0": {
        "value": 0.0,
        "unit": "uF/km",
        "description": "Parameters per Length Zero Sequence: Capacitance C0'"
      },
      "cnline": {
        "value": 0.0,
        "unit": "uF/km",
        "description": "Parameters per Length, Neutral: Capacitance Cn'"
      },
      "cohl_": {
        "value": 1,
        "unit": " ",
        "description": "Cable / OHL:Cable:Overhead Line"
      },
      "cpHeadFold": {
        "value": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Line Types.IntPrjfolder",
        "unit": " ",
        "description": "Head Folder"
      },
      "cpnline": {
        "value": 0.0,
        "unit": "uF/km",
        "description": "Parameters per Length, Phase-Neutral Coupling: Capacitance Cpn'"
      },
      "cscreen": {
        "value": 0,
        "unit": " ",
        "description": "Cable Design Parameter With sheath: Radial cable screen"
      },
      "dat_src": {
        "value": "MAN",
        "unit": " ",
        "description": "Data source"
      },
      "dataExtDesc": {
        "value": [],
        "unit": " ",
        "description": "Description"
      },
      "dataExtUnit": {
        "value": [],
        "unit": " ",
        "description": "Unit"
      },
      "desc": {
        "value": [],
        "unit": " ",
        "description": "Description"
      },
      "doc_id": {
        "value": null,
        "unit": " ",
        "description": "Additional Data"
      },
      "fcharC0": {
        "value": null,
        "unit": "ChaPol,ChaVec,ChaMat",
        "description": "Frequency Dependency of Zero-Sequence Capacitance: C0'(f)"
      },
      "fcharC1": {
        "value": null,
        "unit": "ChaPol,ChaVec,ChaMat",
        "description": "Frequency Dependency of Pos.-Sequence Capacitance: C1'(f)"
      },
      "fcharL0": {
        "value": null,
        "unit": "ChaPol,ChaVec,ChaMat",
        "description": "Frequency Dependencies of Zero-Sequence Impedance: L0'(f)"
      },
      "fcharL1": {
        "value": null,
        "unit": "ChaPol,ChaVec,ChaMat",
        "description": "Frequency Dependencies of Pos.-Sequence Impedance: L1'(f)"
      },
      "fcharR0": {
        "value": null,
        "unit": "ChaPol,ChaVec,ChaMat",
        "description": "Frequency Dependencies of Zero-Sequence Impedance: R0'(AC)(f)"
      },
      "fcharR1": {
        "value": null,
        "unit": "ChaPol,ChaVec,ChaMat",
        "description": "Frequency Dependencies of Pos.-Sequence Impedance: R1'(AC)(f)"
      },
      "fold_id": {
        "value": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Line Types.IntPrjfolder",
        "unit": " ",
        "description": "In Folder"
      },
      "for_name": {
        "value": "",
        "unit": " ",
        "description": "Foreign Key"
      },
      "fr_sheath": {
        "value": 0,
        "unit": " ",
        "description": "Cable Design Parameter: With sheath"
      },
      "frnom": {
        "value": 60.0,
        "unit": "Hz",
        "description": "Nominal Frequency"
      },
      "gline": {
        "value": 0.0,
        "unit": "uS/km",
        "description": "Parameters per Length 1,2-Sequence: Conductance G'"
      },
      "gline0": {
        "value": 0.0,
        "unit": "uS/km",
        "description": "Parameters per Length Zero Sequence: Conductance G0'"
      },
      "gnrl_modby": {
        "value": "DIgSILENT",
        "unit": " ",
        "description": "Object modified by"
      },
      "gnrl_modif": {
        "value": 1588617754,
        "unit": " ",
        "description": "Object modified"
      },
      "iSchemeStatus": {
        "value": 0,
        "unit": " ",
        "description": "Scheme Status"
      },
      "imiso": {
        "value": 0,
        "unit": " ",
        "description": "Cable Design Parameter: Insulation material:PVC:XLPE:Mineral:Paper:EPR"
      },
      "iopt_cnd": {
        "value": "mlt",
        "unit": " ",
        "description": "Cable Design Parameter: Cable cores"
      },
      "iopt_inp": {
        "value": "mat",
        "unit": " ",
        "description": "Input Option Temperature Dependency for LDF, RMS and EMT calculations"
      },
      "iopt_inpshc": {
        "value": "mat",
        "unit": " ",
        "description": "Input Option Temperature Dependency for Complete SHC only"
      },
      "lcost": {
        "value": 0.0,
        "unit": "USD/km",
        "description": "Line type cost"
      },
      "lline": {
        "value": 0.7957747578620911,
        "unit": "mH/km",
        "description": "Parameters per Length 1,2-Sequence: Inductance L'"
      },
      "lline0": {
        "value": 0.0,
        "unit": "mH/km",
        "description": "Parameters per Length Zero Sequence: Inductance L0'"
      },
      "lnline": {
        "value": 0.0,
        "unit": "mH/km",
        "description": "Parameters per Length, Neutral: Inductance Ln'"
      },
      "loc_name": {
        "value": "Line Type 16 - 19",
        "unit": " ",
        "description": "Name"
      },
      "lodln": {
        "value": "",
        "unit": " ",
        "description": "Type of Load"
      },
      "lpnline": {
        "value": 0.0,
        "unit": "mH/km",
        "description": "Parameters per Length, Phase-Neutral Coupling: Inductance Lpn'"
      },
      "manuf": {
        "value": "",
        "unit": " ",
        "description": "Manufacturer"
      },
      "miso": {
        "value": "",
        "unit": " ",
        "description": "Insulation material"
      },
      "mlei": {
        "value": "Ds",
        "unit": " ",
        "description": "Parameters per Length 1,2-Sequence: Conductor material"
      },
      "nlnph": {
        "value": 3,
        "unit": " ",
        "description": "Phases:1:2:3"
      },
      "nneutral": {
        "value": 0,
        "unit": " ",
        "description": "Number of Neutrals:0:1"
      },
      "oid_": {
        "value": 190103108,
        "unit": " ",
        "description": "ObjectID"
      },
      "pStoch": {
        "value": null,
        "unit": "StoTyplne",
        "description": "Stochastic model"
      },
      "picln": {
        "value": 0.0,
        "unit": "p.u.",
        "description": "Inrush Peak Current: Ratio Ip/In"
      },
      "pid_": {
        "value": 190103003,
        "unit": " ",
        "description": "ProjectID"
      },
      "pitln": {
        "value": 0.0,
        "unit": "s",
        "description": "Inrush Peak Current: Maximum Time"
      },
      "qurs": {
        "value": 0.0,
        "unit": "mm^2",
        "description": "Nominal cross section"
      },
      "rectancond": {
        "value": 0,
        "unit": " ",
        "description": "Rectangular Conductor"
      },
      "rlin1": {
        "value": 0.0,
        "unit": "Ohm/km",
        "description": "Loop Resistance  (sev)"
      },
      "rline": {
        "value": 0.02461538091301918,
        "unit": "Ohm/km",
        "description": "Parameters per Length 1,2-Sequence: AC-Resistance R'(20°C)"
      },
      "rline0": {
        "value": 0.0,
        "unit": "Ohm/km",
        "description": "Parameters per Length Zero Sequence: AC-Resistance R0'"
      },
      "rline_tmax": {
        "value": 0.0,
        "unit": "Ohm/km",
        "description": "Parameters per Length 1,2-Sequence: AC-Resistance R' at max. operating temperature"
      },
      "rnline": {
        "value": 0.0,
        "unit": "Ohm/km",
        "description": "Parameters per Length, Neutral: AC-Resistance Rn'"
      },
      "root_id": {
        "value": null,
        "unit": " ",
        "description": "Original Location"
      },
      "rpnline": {
        "value": 0.0,
        "unit": "Ohm/km",
        "description": "Parameters per Length, Phase-Neutral Coupling: AC-Resistance Rpn'"
      },
      "rtemp": {
        "value": 80.0,
        "unit": "degC",
        "description": "Max. End Temperature"
      },
      "shins": {
        "value": 0,
        "unit": " ",
        "description": "Cable Design Parameter With sheath: Sheath insulation material"
      },
      "shtyp": {
        "value": 0,
        "unit": " ",
        "description": "Cable Design Parameter With sheath: Sheath type:Non-metallic:Metallic"
      },
      "side_b": {
        "value": 0.0,
        "unit": "mm",
        "description": "Rectangular Conductor: Height (b)"
      },
      "side_d": {
        "value": 0.0,
        "unit": "mm",
        "description": "Rectangular Conductor: Width (d)"
      },
      "slin1": {
        "value": 0.0,
        "unit": "kA",
        "description": "Rated Current (1.)"
      },
      "slin2": {
        "value": 0.0,
        "unit": "*In",
        "description": "Load Current (*In)"
      },
      "sline": {
        "value": 1.0,
        "unit": "kA",
        "description": "Rated Current"
      },
      "systp": {
        "value": 0,
        "unit": " ",
        "description": "System Type:AC:DC"
      },
      "tid_": {
        "value": 4294967294,
        "unit": " ",
        "description": "TimeID"
      },
      "tline": {
        "value": 0.0,
        "unit": " ",
        "description": "Parameters per Length 1,2-Sequence: Ins. Factor"
      },
      "tline0": {
        "value": 0.0,
        "unit": " ",
        "description": "Parameters per Length Zero Sequence: Ins. Factor"
      },
      "tmax": {
        "value": 80.0,
        "unit": "degC",
        "description": "Parameters per Length 1,2-Sequence: Max. Operating Temperature"
      },
      "touchExp": {
        "value": 0,
        "unit": " ",
        "description": "Cable Design Parameter: Exposed to touch"
      },
      "twcln": {
        "value": 0.0,
        "unit": "p.u.",
        "description": "Ratio It/In"
      },
      "twtln": {
        "value": 0.0,
        "unit": "s",
        "description": "Maximum Time"
      },
      "typemetadata_changeLog": {
        "value": [],
        "unit": " ",
        "description": "Change Log"
      },
      "typemetadata_key": {
        "value": [],
        "unit": " ",
        "description": "Type Key"
      },
      "typemetadata_version": {
        "value": [],
        "unit": " ",
        "description": "Version"
      },
      "uline": {
        "value": 345.0,
        "unit": "kV",
        "description": "Rated Voltage"
      },
      "xlin1": {
        "value": 0.0,
        "unit": "Ohm/km",
        "description": "Loop Reactance (sev)"
      },
      "xline": {
        "value": 0.30000001192092896,
        "unit": "Ohm/km",
        "description": "Parameters per Length 1,2-Sequence: Reactance X'"
      },
      "xline0": {
        "value": 0.0,
        "unit": "Ohm/km",
        "description": "Parameters per Length Zero Sequence: Reactance X0'"
      },
      "xnline": {
        "value": 0.0,
        "unit": "Ohm/km",
        "description": "Parameters per Length, Neutral: Reactance Xn'"
      },
      "xpnline": {
        "value": 0.0,
        "unit": "Ohm/km",
        "description": "Parameters per Length, Phase-Neutral Coupling: Reactance Xpn'"
      }
    }
  },
  {
    "name": "Line Type 17 - 18",
    "cls": "TypLne",
    "path": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Line Types.IntPrjfolder\\Line Type 17 - 18.TypLne",
    "attributes": {
      "Ices": {
        "value": 0.0,
        "unit": "A/km",
        "description": "Parameters per Length Zero Sequence: Earth-Fault Current"
      },
      "InomAir": {
        "value": 1.0,
        "unit": "kA",
        "description": "Rated Current (in air)"
      },
      "Ithr": {
        "value": 0.0,
        "unit": "kA",
        "description": "Rated Short-Time (1s) Current (Conductor)"
      },
      "alpha": {
        "value": 0.004029999952763319,
        "unit": "1/K",
        "description": "Parameters per Length 1,2-Sequence: Temperature Coefficient"
      },
      "aohl_": {
        "value": "ohl",
        "unit": " ",
        "description": "Cable / OHL"
      },
      "appr_modby": {
        "value": "",
        "unit": " ",
        "description": "Approval Information: Modified by"
      },
      "appr_modif": {
        "value": 0,
        "unit": " ",
        "description": "Approval Information: Modified"
      },
      "appr_status": {
        "value": 0,
        "unit": " ",
        "description": "Approval Information: Status"
      },
      "avail": {
        "value": 0,
        "unit": " ",
        "description": "Availability:In stock:Remainder:Not available"
      },
      "bett": {
        "value": 0.0,
        "unit": "degC",
        "description": "Operating Temp."
      },
      "bline": {
        "value": 3.4062280654907227,
        "unit": "uS/km",
        "description": "Parameters per Length 1,2-Sequence: Susceptance B'"
      },
      "bline0": {
        "value": 0.0,
        "unit": "uS/km",
        "description": "Parameters per Length Zero Sequence: Susceptance B0'"
      },
      "bnline": {
        "value": 0.0,
        "unit": "uS/km",
        "description": "Parameters per Length, Neutral: Susceptance Bn'"
      },
      "bpnline": {
        "value": 0.0,
        "unit": "uS/km",
        "description": "Parameters per Length, Phase-Neutral Coupling: Susceptance Bpn'"
      },
      "carmour": {
        "value": 0,
        "unit": " ",
        "description": "Cable Design Parameter With sheath: Armoured cable"
      },
      "charact": {
        "value": [],
        "unit": " ",
        "description": "Charact."
      },
      "chr_name": {
        "value": "",
        "unit": " ",
        "description": "Characteristic Name"
      },
      "cline": {
        "value": 0.009035300463438034,
        "unit": "uF/km",
        "description": "Parameters per Length 1,2-Sequence: Capacitance C'"
      },
      "cline0": {
        "value": 0.0,
        "unit": "uF/km",
        "description": "Parameters per Length Zero Sequence: Capacitance C0'"
      },
      "cnline": {
        "value": 0.0,
        "unit": "uF/km",
        "description": "Parameters per Length, Neutral: Capacitance Cn'"
      },
      "cohl_": {
        "value": 1,
        "unit": " ",
        "description": "Cable / OHL:Cable:Overhead Line"
      },
      "cpHeadFold": {
        "value": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Line Types.IntPrjfolder",
        "unit": " ",
        "description": "Head Folder"
      },
      "cpnline": {
        "value": 0.0,
        "unit": "uF/km",
        "description": "Parameters per Length, Phase-Neutral Coupling: Capacitance Cpn'"
      },
      "cscreen": {
        "value": 0,
        "unit": " ",
        "description": "Cable Design Parameter With sheath: Radial cable screen"
      },
      "dat_src": {
        "value": "MAN",
        "unit": " ",
        "description": "Data source"
      },
      "dataExtDesc": {
        "value": [],
        "unit": " ",
        "description": "Description"
      },
      "dataExtUnit": {
        "value": [],
        "unit": " ",
        "description": "Unit"
      },
      "desc": {
        "value": [],
        "unit": " ",
        "description": "Description"
      },
      "doc_id": {
        "value": null,
        "unit": " ",
        "description": "Additional Data"
      },
      "fcharC0": {
        "value": null,
        "unit": "ChaPol,ChaVec,ChaMat",
        "description": "Frequency Dependency of Zero-Sequence Capacitance: C0'(f)"
      },
      "fcharC1": {
        "value": null,
        "unit": "ChaPol,ChaVec,ChaMat",
        "description": "Frequency Dependency of Pos.-Sequence Capacitance: C1'(f)"
      },
      "fcharL0": {
        "value": null,
        "unit": "ChaPol,ChaVec,ChaMat",
        "description": "Frequency Dependencies of Zero-Sequence Impedance: L0'(f)"
      },
      "fcharL1": {
        "value": null,
        "unit": "ChaPol,ChaVec,ChaMat",
        "description": "Frequency Dependencies of Pos.-Sequence Impedance: L1'(f)"
      },
      "fcharR0": {
        "value": null,
        "unit": "ChaPol,ChaVec,ChaMat",
        "description": "Frequency Dependencies of Zero-Sequence Impedance: R0'(AC)(f)"
      },
      "fcharR1": {
        "value": null,
        "unit": "ChaPol,ChaVec,ChaMat",
        "description": "Frequency Dependencies of Pos.-Sequence Impedance: R1'(AC)(f)"
      },
      "fold_id": {
        "value": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Line Types.IntPrjfolder",
        "unit": " ",
        "description": "In Folder"
      },
      "for_name": {
        "value": "",
        "unit": " ",
        "description": "Foreign Key"
      },
      "fr_sheath": {
        "value": 0,
        "unit": " ",
        "description": "Cable Design Parameter: With sheath"
      },
      "frnom": {
        "value": 60.0,
        "unit": "Hz",
        "description": "Nominal Frequency"
      },
      "gline": {
        "value": 0.0,
        "unit": "uS/km",
        "description": "Parameters per Length 1,2-Sequence: Conductance G'"
      },
      "gline0": {
        "value": 0.0,
        "unit": "uS/km",
        "description": "Parameters per Length Zero Sequence: Conductance G0'"
      },
      "gnrl_modby": {
        "value": "DIgSILENT",
        "unit": " ",
        "description": "Object modified by"
      },
      "gnrl_modif": {
        "value": 1588617754,
        "unit": " ",
        "description": "Object modified"
      },
      "iSchemeStatus": {
        "value": 0,
        "unit": " ",
        "description": "Scheme Status"
      },
      "imiso": {
        "value": 0,
        "unit": " ",
        "description": "Cable Design Parameter: Insulation material:PVC:XLPE:Mineral:Paper:EPR"
      },
      "iopt_cnd": {
        "value": "mlt",
        "unit": " ",
        "description": "Cable Design Parameter: Cable cores"
      },
      "iopt_inp": {
        "value": "mat",
        "unit": " ",
        "description": "Input Option Temperature Dependency for LDF, RMS and EMT calculations"
      },
      "iopt_inpshc": {
        "value": "mat",
        "unit": " ",
        "description": "Input Option Temperature Dependency for Complete SHC only"
      },
      "lcost": {
        "value": 0.0,
        "unit": "USD/km",
        "description": "Line type cost"
      },
      "lline": {
        "value": 0.7957747578620911,
        "unit": "mH/km",
        "description": "Parameters per Length 1,2-Sequence: Inductance L'"
      },
      "lline0": {
        "value": 0.0,
        "unit": "mH/km",
        "description": "Parameters per Length Zero Sequence: Inductance L0'"
      },
      "lnline": {
        "value": 0.0,
        "unit": "mH/km",
        "description": "Parameters per Length, Neutral: Inductance Ln'"
      },
      "loc_name": {
        "value": "Line Type 17 - 18",
        "unit": " ",
        "description": "Name"
      },
      "lodln": {
        "value": "",
        "unit": " ",
        "description": "Type of Load"
      },
      "lpnline": {
        "value": 0.0,
        "unit": "mH/km",
        "description": "Parameters per Length, Phase-Neutral Coupling: Inductance Lpn'"
      },
      "manuf": {
        "value": "",
        "unit": " ",
        "description": "Manufacturer"
      },
      "miso": {
        "value": "",
        "unit": " ",
        "description": "Insulation material"
      },
      "mlei": {
        "value": "Ds",
        "unit": " ",
        "description": "Parameters per Length 1,2-Sequence: Conductor material"
      },
      "nlnph": {
        "value": 3,
        "unit": " ",
        "description": "Phases:1:2:3"
      },
      "nneutral": {
        "value": 0,
        "unit": " ",
        "description": "Number of Neutrals:0:1"
      },
      "oid_": {
        "value": 190103111,
        "unit": " ",
        "description": "ObjectID"
      },
      "pStoch": {
        "value": null,
        "unit": "StoTyplne",
        "description": "Stochastic model"
      },
      "picln": {
        "value": 0.0,
        "unit": "p.u.",
        "description": "Inrush Peak Current: Ratio Ip/In"
      },
      "pid_": {
        "value": 190103003,
        "unit": " ",
        "description": "ProjectID"
      },
      "pitln": {
        "value": 0.0,
        "unit": "s",
        "description": "Inrush Peak Current: Maximum Time"
      },
      "qurs": {
        "value": 0.0,
        "unit": "mm^2",
        "description": "Nominal cross section"
      },
      "rectancond": {
        "value": 0,
        "unit": " ",
        "description": "Rectangular Conductor"
      },
      "rlin1": {
        "value": 0.0,
        "unit": "Ohm/km",
        "description": "Loop Resistance  (sev)"
      },
      "rline": {
        "value": 0.025609759613871574,
        "unit": "Ohm/km",
        "description": "Parameters per Length 1,2-Sequence: AC-Resistance R'(20°C)"
      },
      "rline0": {
        "value": 0.0,
        "unit": "Ohm/km",
        "description": "Parameters per Length Zero Sequence: AC-Resistance R0'"
      },
      "rline_tmax": {
        "value": 0.0,
        "unit": "Ohm/km",
        "description": "Parameters per Length 1,2-Sequence: AC-Resistance R' at max. operating temperature"
      },
      "rnline": {
        "value": 0.0,
        "unit": "Ohm/km",
        "description": "Parameters per Length, Neutral: AC-Resistance Rn'"
      },
      "root_id": {
        "value": null,
        "unit": " ",
        "description": "Original Location"
      },
      "rpnline": {
        "value": 0.0,
        "unit": "Ohm/km",
        "description": "Parameters per Length, Phase-Neutral Coupling: AC-Resistance Rpn'"
      },
      "rtemp": {
        "value": 80.0,
        "unit": "degC",
        "description": "Max. End Temperature"
      },
      "shins": {
        "value": 0,
        "unit": " ",
        "description": "Cable Design Parameter With sheath: Sheath insulation material"
      },
      "shtyp": {
        "value": 0,
        "unit": " ",
        "description": "Cable Design Parameter With sheath: Sheath type:Non-metallic:Metallic"
      },
      "side_b": {
        "value": 0.0,
        "unit": "mm",
        "description": "Rectangular Conductor: Height (b)"
      },
      "side_d": {
        "value": 0.0,
        "unit": "mm",
        "description": "Rectangular Conductor: Width (d)"
      },
      "slin1": {
        "value": 0.0,
        "unit": "kA",
        "description": "Rated Current (1.)"
      },
      "slin2": {
        "value": 0.0,
        "unit": "*In",
        "description": "Load Current (*In)"
      },
      "sline": {
        "value": 1.0,
        "unit": "kA",
        "description": "Rated Current"
      },
      "systp": {
        "value": 0,
        "unit": " ",
        "description": "System Type:AC:DC"
      },
      "tid_": {
        "value": 4294967294,
        "unit": " ",
        "description": "TimeID"
      },
      "tline": {
        "value": 0.0,
        "unit": " ",
        "description": "Parameters per Length 1,2-Sequence: Ins. Factor"
      },
      "tline0": {
        "value": 0.0,
        "unit": " ",
        "description": "Parameters per Length Zero Sequence: Ins. Factor"
      },
      "tmax": {
        "value": 80.0,
        "unit": "degC",
        "description": "Parameters per Length 1,2-Sequence: Max. Operating Temperature"
      },
      "touchExp": {
        "value": 0,
        "unit": " ",
        "description": "Cable Design Parameter: Exposed to touch"
      },
      "twcln": {
        "value": 0.0,
        "unit": "p.u.",
        "description": "Ratio It/In"
      },
      "twtln": {
        "value": 0.0,
        "unit": "s",
        "description": "Maximum Time"
      },
      "typemetadata_changeLog": {
        "value": [],
        "unit": " ",
        "description": "Change Log"
      },
      "typemetadata_key": {
        "value": [],
        "unit": " ",
        "description": "Type Key"
      },
      "typemetadata_version": {
        "value": [],
        "unit": " ",
        "description": "Version"
      },
      "uline": {
        "value": 345.0,
        "unit": "kV",
        "description": "Rated Voltage"
      },
      "xlin1": {
        "value": 0.0,
        "unit": "Ohm/km",
        "description": "Loop Reactance (sev)"
      },
      "xline": {
        "value": 0.30000001192092896,
        "unit": "Ohm/km",
        "description": "Parameters per Length 1,2-Sequence: Reactance X'"
      },
      "xline0": {
        "value": 0.0,
        "unit": "Ohm/km",
        "description": "Parameters per Length Zero Sequence: Reactance X0'"
      },
      "xnline": {
        "value": 0.0,
        "unit": "Ohm/km",
        "description": "Parameters per Length, Neutral: Reactance Xn'"
      },
      "xpnline": {
        "value": 0.0,
        "unit": "Ohm/km",
        "description": "Parameters per Length, Phase-Neutral Coupling: Reactance Xpn'"
      }
    }
  },
  {
    "name": "Trf Type 23 - 36 YNy0",
    "cls": "TypTr2",
    "path": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Transformer Types.IntPrjfolder\\Trf Type 23 - 36 YNy0.TypTr2",
    "attributes": {
      "Lwidth": {
        "value": 0.0,
        "unit": "%",
        "description": "Magnetising Reactance Hysteresis: Loop width"
      },
      "aFrolich": {
        "value": 0.0,
        "unit": " ",
        "description": "Frolich equation coefficient a"
      },
      "ansiclass": {
        "value": "FOA",
        "unit": " ",
        "description": "Class:OA:FA:FOA"
      },
      "appr_modby": {
        "value": "",
        "unit": " ",
        "description": "Approval Information: Modified by"
      },
      "appr_modif": {
        "value": 0,
        "unit": " ",
        "description": "Approval Information: Modified"
      },
      "appr_status": {
        "value": 0,
        "unit": " ",
        "description": "Approval Information: Status"
      },
      "bFrolich": {
        "value": 0.0,
        "unit": " ",
        "description": "Frolich equation coefficient b"
      },
      "bm1": {
        "value": -0.0,
        "unit": "p.u.",
        "description": "Frequency dependencies of magnetising admittance: 1/lm"
      },
      "cFrolich": {
        "value": 0.0,
        "unit": " ",
        "description": "Frolich equation coefficient c"
      },
      "charact": {
        "value": [],
        "unit": " ",
        "description": "Charact."
      },
      "chr_name": {
        "value": "",
        "unit": " ",
        "description": "Characteristic Name"
      },
      "cknee": {
        "value": 0.0,
        "unit": "p.u.",
        "description": "Knee Current"
      },
      "cpHeadFold": {
        "value": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Transformer Types.IntPrjfolder",
        "unit": " ",
        "description": "Head Folder"
      },
      "curmg": {
        "value": 0.0,
        "unit": "%",
        "description": "Magnetising Impedance: No Load Current"
      },
      "dat_src": {
        "value": "MAN",
        "unit": " ",
        "description": "Data source"
      },
      "dataExtDesc": {
        "value": [],
        "unit": " ",
        "description": "Description"
      },
      "dataExtUnit": {
        "value": [],
        "unit": " ",
        "description": "Unit"
      },
      "desc": {
        "value": [],
        "unit": " ",
        "description": "Description"
      },
      "doc_id": {
        "value": null,
        "unit": " ",
        "description": "Additional Data"
      },
      "dphitap": {
        "value": 0.0,
        "unit": "deg",
        "description": "Tap Changer 1: Additional Angle per Tap"
      },
      "dphitap2": {
        "value": 0.0,
        "unit": "deg",
        "description": "Tap Changer 2: Additional Angle per Tap"
      },
      "dutap": {
        "value": 0.0,
        "unit": "%",
        "description": "Tap Changer 1: Additional Voltage per Tap"
      },
      "dutap2": {
        "value": 0.0,
        "unit": "%",
        "description": "Tap Changer 2: Additional Voltage per Tap"
      },
      "eddypc": {
        "value": 0.0,
        "unit": " ",
        "description": "Data for K-factor, Factor-K, FHL and skin effect: Ratio: winding eddy current-/copper losses"
      },
      "fcharbm": {
        "value": null,
        "unit": "ChaPol,ChaVec,ChaMat",
        "description": "Frequency dependencies of magnetising admittance: 1/lm(f)"
      },
      "fchargm": {
        "value": null,
        "unit": "ChaPol,ChaVec,ChaMat",
        "description": "Frequency dependencies of magnetising admittance: gm(f)"
      },
      "fcharl0": {
        "value": null,
        "unit": "ChaPol,ChaVec,ChaMat",
        "description": "Frequency dependencies of zero sequence impedance: l0(f)"
      },
      "fcharl1": {
        "value": null,
        "unit": "ChaPol,ChaVec,ChaMat",
        "description": "Frequency dependencies of positive sequence impedance: l1(f)"
      },
      "fcharr0": {
        "value": null,
        "unit": "ChaPol,ChaVec,ChaMat",
        "description": "Frequency dependencies of zero sequence impedance: r0(f)"
      },
      "fcharr1": {
        "value": null,
        "unit": "ChaPol,ChaVec,ChaMat",
        "description": "Frequency dependencies of positive sequence impedance: r1(f)"
      },
      "fdtr2r": {
        "value": "",
        "unit": " ",
        "description": "Internal"
      },
      "fold_id": {
        "value": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Transformer Types.IntPrjfolder",
        "unit": " ",
        "description": "In Folder"
      },
      "for_name": {
        "value": "",
        "unit": " ",
        "description": "Foreign Key"
      },
      "frnom": {
        "value": 60.0,
        "unit": "Hz",
        "description": "Nominal Frequency"
      },
      "gm1": {
        "value": 0.0,
        "unit": "p.u.",
        "description": "Frequency dependencies of magnetising admittance: gm"
      },
      "gnrl_modby": {
        "value": "DIgSILENT",
        "unit": " ",
        "description": "Object modified by"
      },
      "gnrl_modif": {
        "value": 1588617754,
        "unit": " ",
        "description": "Object modified"
      },
      "iFinalSlope": {
        "value": 0,
        "unit": " ",
        "description": "Magnetising Reactance: Set final slope (peak values)"
      },
      "iFit": {
        "value": 0,
        "unit": " ",
        "description": "Magnetising Reactance: Data fitting:Piecewise linear:Frolich:Modified Frolich"
      },
      "iHyster": {
        "value": 0,
        "unit": " ",
        "description": "Magnetising Reactance Hysteresis: Model:None:History Independent"
      },
      "iIntDelta": {
        "value": 0,
        "unit": " ",
        "description": "Vector Group: Internal Delta Winding"
      },
      "iIntPola": {
        "value": 0,
        "unit": " ",
        "description": "Magnetising Reactance: Interpolation:spline:piecewise linear"
      },
      "iInterPol": {
        "value": 0,
        "unit": " ",
        "description": "Magnetising Reactance: Interpolation:spline:piecewise linear"
      },
      "iLimb": {
        "value": 3,
        "unit": " ",
        "description": "Magnetising Reactance: Core:&3&3 Limb:&5&5 Limb"
      },
      "iSchemeStatus": {
        "value": 0,
        "unit": " ",
        "description": "Scheme Status"
      },
      "iTapLoading": {
        "value": 0,
        "unit": " ",
        "description": "Tap dependent rating: Configuration:No dependency (constant current):Full Capacity Below Normal (FCBN):Reduced Capacity Below Normal (RCBN)"
      },
      "it0mt": {
        "value": 0,
        "unit": " ",
        "description": "Type"
      },
      "itapch": {
        "value": 1,
        "unit": " ",
        "description": "Tap Changer 1"
      },
      "itapch2": {
        "value": 0,
        "unit": " ",
        "description": "Tap Changer 2"
      },
      "itapzdep": {
        "value": 0,
        "unit": " ",
        "description": "Tap dependent impedance"
      },
      "itratioadpt": {
        "value": 0,
        "unit": " ",
        "description": "Transformer Ratio Adaptation"
      },
      "itrdl": {
        "value": 0.5,
        "unit": " ",
        "description": "Distribution of Leakage Reactances (p.u.): x,Pos.Seq. HV-Side"
      },
      "itrdl0": {
        "value": 0.8999999761581421,
        "unit": " ",
        "description": "Distr. of Leakage Zero Sequence Reactances (p.u.): x0, Zero.Seq. HV-Side"
      },
      "itrdl0_lv": {
        "value": 0.10000002384185791,
        "unit": " ",
        "description": "Distr. of Leakage Zero Sequence Reactances (p.u.): x0, Zero.Seq. LV-Side"
      },
      "itrdl_lv": {
        "value": 0.5,
        "unit": " ",
        "description": "Distribution of Leakage Reactances (p.u.): x,Pos.Seq. LV-Side"
      },
      "itrdr": {
        "value": 0.5,
        "unit": " ",
        "description": "Distribution of Leakage Resistances (p.u.): r,Pos.Seq. HV-Side"
      },
      "itrdr0": {
        "value": 0.8999999761581421,
        "unit": " ",
        "description": "Distr. of Zero Sequence Leakage Resistances (p.u.): r0, Zero.Seq. HV-Side"
      },
      "itrdr0_lv": {
        "value": 0.10000002384185791,
        "unit": " ",
        "description": "Distr. of Zero Sequence Leakage Resistances (p.u.): r0, Zero.Seq. LV-Side"
      },
      "itrdr_lv": {
        "value": 0.5,
        "unit": " ",
        "description": "Distribution of Leakage Resistances (p.u.): r,Pos.Seq. LV-Side"
      },
      "itrldf": {
        "value": 0,
        "unit": " ",
        "description": "Magnetising Reactance: Type"
      },
      "itrmt": {
        "value": 0,
        "unit": " ",
        "description": "Magnetising Reactance: Type"
      },
      "itrtype": {
        "value": 0,
        "unit": " ",
        "description": "Transformer Type:Liquid-Immersed:Dry-Type"
      },
      "ksat": {
        "value": 3,
        "unit": " ",
        "description": "Magnetising Reactance: Saturation Exponent"
      },
      "l0pu": {
        "value": 0.19040003418922424,
        "unit": "p.u.",
        "description": "Frequency dependencies of zero sequence impedance: Inductance l0"
      },
      "l1pu": {
        "value": 0.19040003418922424,
        "unit": "p.u.",
        "description": "Frequency dependencies of positive sequence impedance: Inductance l1"
      },
      "loc_name": {
        "value": "Trf Type 23 - 36 YNy0",
        "unit": " ",
        "description": "Name"
      },
      "manuf": {
        "value": "",
        "unit": " ",
        "description": "Manufacturer"
      },
      "mseFrolich": {
        "value": 0.0,
        "unit": " ",
        "description": "Frolich equation, mean squared error"
      },
      "nntap0": {
        "value": 0,
        "unit": " ",
        "description": "Tap Changer 1: Neutral Position"
      },
      "nntap02": {
        "value": 0,
        "unit": " ",
        "description": "Tap Changer 2: Neutral Position"
      },
      "nt2ag": {
        "value": 0.0,
        "unit": "*30deg",
        "description": "Vector Group: Phase Shift"
      },
      "nt2ph": {
        "value": 3,
        "unit": " ",
        "description": "Technology"
      },
      "ntpmn": {
        "value": 0,
        "unit": " ",
        "description": "Tap Changer 1: Minimum Position"
      },
      "ntpmn2": {
        "value": 0,
        "unit": " ",
        "description": "Tap Changer 2: Minimum Position"
      },
      "ntpmx": {
        "value": 0,
        "unit": " ",
        "description": "Tap Changer 1: Maximum Position"
      },
      "ntpmx2": {
        "value": 0,
        "unit": " ",
        "description": "Tap Changer 2: Maximum Position"
      },
      "oid_": {
        "value": 190103156,
        "unit": " ",
        "description": "ObjectID"
      },
      "oltc": {
        "value": 0,
        "unit": " ",
        "description": "On-load Tap Changer"
      },
      "oltc2": {
        "value": 0,
        "unit": " ",
        "description": "On-load Tap Changer 2"
      },
      "pStoch": {
        "value": null,
        "unit": "StoTyptrf",
        "description": "Stochastic model"
      },
      "pT": {
        "value": "0.0 % <= pT <= 0.0 %",
        "unit": " ",
        "description": "Voltage Range"
      },
      "pcutmn": {
        "value": 0.0,
        "unit": "kW",
        "description": "Tap dependent impedance: Pcu (min. tap)"
      },
      "pcutmx": {
        "value": 0.0,
        "unit": "kW",
        "description": "Tap dependent impedance: Pcu (max. tap)"
      },
      "pcutr": {
        "value": 2449.999755859375,
        "unit": "kW",
        "description": "Positive Sequence Impedance: Copper Losses"
      },
      "pfe": {
        "value": 0.0,
        "unit": "kW",
        "description": "Magnetising Impedance: No Load Losses"
      },
      "phitr": {
        "value": 0.0,
        "unit": "deg",
        "description": "Tap Changer 1: Phase of du"
      },
      "phitr2": {
        "value": 0.0,
        "unit": "deg",
        "description": "Tap Changer 2: Phase of du"
      },
      "pict1": {
        "value": 25.0,
        "unit": "p.u.",
        "description": "Inrush Peak Current: Ratio Ip/In (1)"
      },
      "pict2": {
        "value": 0.0,
        "unit": "p.u.",
        "description": "Inrush Peak Current: Ratio Ip/In (2)"
      },
      "pid_": {
        "value": 190103003,
        "unit": " ",
        "description": "ProjectID"
      },
      "pitt1": {
        "value": 0.009999999776482582,
        "unit": "s",
        "description": "Inrush Peak Current: Max. Time (1)"
      },
      "pitt2": {
        "value": 0.0,
        "unit": "s",
        "description": "Inrush Peak Current: Max. Time (2)"
      },
      "psi0": {
        "value": 1.100000023841858,
        "unit": "p.u.",
        "description": "Magnetising Reactance: Knee Flux"
      },
      "r0delta": {
        "value": 9999999.0,
        "unit": "p.u.",
        "description": "Delta Winding, r0"
      },
      "r0pu": {
        "value": 0.003499999875202775,
        "unit": "p.u.",
        "description": "Zero Sequence Impedance: Resistance r0"
      },
      "r0pu_hlo": {
        "value": 0.0,
        "unit": "p.u.",
        "description": "Zero Sequence Impedance: HV-Resistance r0 (LV open)"
      },
      "r0pu_hls": {
        "value": 0.0,
        "unit": "p.u.",
        "description": "Zero Sequence Impedance: HV-Resistance r0 (LV short-circuit)"
      },
      "r0pu_lho": {
        "value": 0.0,
        "unit": "p.u.",
        "description": "Zero Sequence Impedance: LV-Resistance r0 (HV open)"
      },
      "r0putmn": {
        "value": 0.0,
        "unit": "p.u.",
        "description": "Tap dependent impedance: r0 (min. tap)"
      },
      "r0putmx": {
        "value": 0.0,
        "unit": "p.u.",
        "description": "Tap dependent impedance: r0 (max. tap)"
      },
      "r1pu": {
        "value": 0.0034999996423721313,
        "unit": "p.u.",
        "description": "Positive Sequence Impedance: Resistance r1"
      },
      "r1putmn": {
        "value": 0.0,
        "unit": "p.u.",
        "description": "Tap dependent impedance: r1 (min. tap)"
      },
      "r1putmx": {
        "value": 0.0,
        "unit": "p.u.",
        "description": "Tap dependent impedance: r1 (max. tap)"
      },
      "root_id": {
        "value": null,
        "unit": " ",
        "description": "Original Location"
      },
      "rtox0_n": {
        "value": 0.0,
        "unit": " ",
        "description": "Zero Sequence Magnetising Impedance: Mag. R/X"
      },
      "satcue": {
        "value": [],
        "unit": null,
        "description": "Magnetising Reactance: Current (RMS)"
      },
      "satcur": {
        "value": [],
        "unit": null,
        "description": "Magnetising Reactance: Current (peak)"
      },
      "satflux": {
        "value": [],
        "unit": null,
        "description": "Magnetising Reactance: Flux (peak)"
      },
      "satvol": {
        "value": [],
        "unit": null,
        "description": "Magnetising Reactance: Voltage (RMS)"
      },
      "smoothf": {
        "value": 10.0,
        "unit": "%",
        "description": "Magnetising Reactance: Smoothing Factor"
      },
      "smoothfac": {
        "value": 10.0,
        "unit": "%",
        "description": "Magnetising Reactance: Smoothing Factor"
      },
      "strn": {
        "value": 700.0,
        "unit": "MVA",
        "description": "Rated Power"
      },
      "strnfc": {
        "value": 0.0,
        "unit": "MVA",
        "description": "Rated Power (forced cooling)"
      },
      "tap_side": {
        "value": 0,
        "unit": " ",
        "description": "Tap Changer 1: at Side:HV:LV"
      },
      "tap_side2": {
        "value": 0,
        "unit": " ",
        "description": "Tap Changer 2: at Side:HV:LV"
      },
      "tapchtype": {
        "value": 0,
        "unit": " ",
        "description": "Tap Changer 1: Type:Ratio/Asym. Phase Shifter:Ideal Phase Shifter:Sym. Phase Shifter"
      },
      "tapchtype2": {
        "value": 0,
        "unit": " ",
        "description": "Tap Changer 2: Type:Ratio/Asym. Phase Shifter:Ideal Phase Shifter"
      },
      "tid_": {
        "value": 4294967294,
        "unit": " ",
        "description": "TimeID"
      },
      "tr2cn_h": {
        "value": "YN",
        "unit": " ",
        "description": "Vector Group: HV-Side:Y :YN:Z :ZN:D"
      },
      "tr2cn_l": {
        "value": "Y",
        "unit": " ",
        "description": "Vector Group: LV-Side:Y :YN:Z :ZN:D"
      },
      "twct2": {
        "value": 0.0,
        "unit": "p.u.",
        "description": "Ratio It/In"
      },
      "twtt2": {
        "value": 0.0,
        "unit": "s",
        "description": "Max. Time"
      },
      "typemetadata_changeLog": {
        "value": [],
        "unit": " ",
        "description": "Change Log"
      },
      "typemetadata_key": {
        "value": [],
        "unit": " ",
        "description": "Type Key"
      },
      "typemetadata_version": {
        "value": [],
        "unit": " ",
        "description": "Version"
      },
      "uk0_hlo": {
        "value": 302.70001220703125,
        "unit": "%",
        "description": "Zero Sequence Impedance: HV-SHC-Voltage uk0 (LV open)"
      },
      "uk0_hls": {
        "value": 2.9997000694274902,
        "unit": "%",
        "description": "Zero Sequence Impedance: HV-SHC-Voltage uk0 (LV short-circuit)"
      },
      "uk0_lho": {
        "value": 300.29998779296875,
        "unit": "%",
        "description": "Zero Sequence Impedance: LV-SHC-Voltage uk0 (HV open)"
      },
      "uk0delta": {
        "value": 9999999.0,
        "unit": "%",
        "description": "Delta Winding, uk0"
      },
      "uk0rtmn": {
        "value": 0.0,
        "unit": "%",
        "description": "Tap dependent impedance: Re(uk0) (min. tap)"
      },
      "uk0rtmx": {
        "value": 0.0,
        "unit": "%",
        "description": "Tap dependent impedance: Re(uk0) (max. tap)"
      },
      "uk0tmn": {
        "value": 0.0,
        "unit": "%",
        "description": "Tap dependent impedance: uk0 (min. tap)"
      },
      "uk0tmx": {
        "value": 0.0,
        "unit": "%",
        "description": "Tap dependent impedance: uk0 (max. tap)"
      },
      "uk0tr": {
        "value": 19.04322052001953,
        "unit": "%",
        "description": "Zero Sequence Impedance: Short-Circuit Voltage uk0"
      },
      "ukrtmn": {
        "value": 0.0,
        "unit": "%",
        "description": "Tap dependent impedance: Re(uk) (min. tap)"
      },
      "ukrtmx": {
        "value": 0.0,
        "unit": "%",
        "description": "Tap dependent impedance: Re(uk) (max. tap)"
      },
      "uktmn": {
        "value": 0.0,
        "unit": "%",
        "description": "Tap dependent impedance: uk (min. tap)"
      },
      "uktmx": {
        "value": 0.0,
        "unit": "%",
        "description": "Tap dependent impedance: uk (max. tap)"
      },
      "uktr": {
        "value": 19.04322052001953,
        "unit": "%",
        "description": "Positive Sequence Impedance: Short-Circuit Voltage uk"
      },
      "uktrr": {
        "value": 0.34999996423721313,
        "unit": "%",
        "description": "Positive Sequence Impedance: SHC-Voltage (Re(uk)) ukr"
      },
      "ur0_hlo": {
        "value": 0.0,
        "unit": "%",
        "description": "Zero Sequence Impedance: HV-SHC-Voltage Re(uk0) (LV open)"
      },
      "ur0_hls": {
        "value": 0.0,
        "unit": "%",
        "description": "Zero Sequence Impedance: HV-SHC-Voltage Re(uk0) (LV short-circuit)"
      },
      "ur0_lho": {
        "value": 0.0,
        "unit": "%",
        "description": "Zero Sequence Impedance: LV-SHC-Voltage Re(uk0) (HV open)"
      },
      "ur0delta": {
        "value": 9999999.0,
        "unit": "%",
        "description": "Delta Winding, Re(uk0)"
      },
      "ur0tr": {
        "value": 0.3499999940395355,
        "unit": "%",
        "description": "Zero Sequence Impedance: SHC-Voltage (Re(uk0)) uk0r"
      },
      "utrn_h": {
        "value": 345.0,
        "unit": "kV",
        "description": "Rated Voltage: HV-Side"
      },
      "utrn_l": {
        "value": 16.5,
        "unit": "kV",
        "description": "Rated Voltage: LV-Side"
      },
      "vecgrp": {
        "value": "YNy0",
        "unit": " ",
        "description": "Vector Group: Name"
      },
      "x0delta": {
        "value": 9999999.0,
        "unit": "p.u.",
        "description": "Delta Winding, x0"
      },
      "x0pu": {
        "value": 0.19040003418922424,
        "unit": "p.u.",
        "description": "Zero Sequence Impedance: Reactance x0"
      },
      "x0pu_hlo": {
        "value": 3.0270001888275146,
        "unit": "p.u.",
        "description": "Zero Sequence Impedance: HV-Reactance x0 (LV open)"
      },
      "x0pu_hls": {
        "value": 0.029997000470757484,
        "unit": "p.u.",
        "description": "Zero Sequence Impedance: HV-Reactance x0 (LV short-circuit)"
      },
      "x0pu_lho": {
        "value": 3.002999782562256,
        "unit": "p.u.",
        "description": "Zero Sequence Impedance: LV-Reactance x0 (HV open)"
      },
      "x0putmn": {
        "value": 0.0,
        "unit": "p.u.",
        "description": "Tap dependent impedance: x0 (min. tap)"
      },
      "x0putmx": {
        "value": 0.0,
        "unit": "p.u.",
        "description": "Tap dependent impedance: x0 (max. tap)"
      },
      "x0tor0": {
        "value": 54.4000129699707,
        "unit": " ",
        "description": "Zero Sequence Impedance: Ratio X0/R0"
      },
      "x0tor0delta": {
        "value": 9999999.0,
        "unit": " ",
        "description": "Delta Winding, X0/R0"
      },
      "x0tor0tmn": {
        "value": 9999999.0,
        "unit": " ",
        "description": "Tap dependent impedance: X0/R0 (min. tap)"
      },
      "x0tor0tmx": {
        "value": 9999999.0,
        "unit": " ",
        "description": "Tap dependent impedance: X0/R0 (max. tap)"
      },
      "x1pu": {
        "value": 0.19040003418922424,
        "unit": "p.u.",
        "description": "Positive Sequence Impedance: Reactance x1"
      },
      "x1putmn": {
        "value": 0.0,
        "unit": "p.u.",
        "description": "Tap dependent impedance: x1 (min. tap)"
      },
      "x1putmx": {
        "value": 0.0,
        "unit": "p.u.",
        "description": "Tap dependent impedance: x1 (max. tap)"
      },
      "xmair": {
        "value": 0.0,
        "unit": "p.u.",
        "description": "Magnetising Reactance: Saturated Reactance"
      },
      "xmlin": {
        "value": 0.0,
        "unit": "p.u.",
        "description": "Magnetising Reactance: Linear Reactance"
      },
      "xsatFrolich": {
        "value": 0.0,
        "unit": " ",
        "description": "Frolich equation saturated reactance (p.u.)"
      },
      "xtor": {
        "value": 54.40001678466797,
        "unit": " ",
        "description": "Positive Sequence Impedance: Ratio X/R"
      },
      "xtortmn": {
        "value": 9999999.0,
        "unit": " ",
        "description": "Tap dependent impedance: X/R (min. tap)"
      },
      "xtortmx": {
        "value": 9999999.0,
        "unit": " ",
        "description": "Tap dependent impedance: X/R (max. tap)"
      },
      "xtr0_hlo": {
        "value": 9999999.0,
        "unit": " ",
        "description": "Zero Sequence Impedance: HV-Ratio X0/R0 (LV open)"
      },
      "xtr0_hls": {
        "value": 9999999.0,
        "unit": " ",
        "description": "Zero Sequence Impedance: HV-Ratio X0/R0 (LV short-circuit)"
      },
      "xtr0_lho": {
        "value": 9999999.0,
        "unit": " ",
        "description": "Zero Sequence Impedance: LV-Ratio X0/R0 (HV open)"
      },
      "zx0hl_h": {
        "value": 0.8999999761581421,
        "unit": " ",
        "description": "z, Zero Sequ. HV-Side"
      },
      "zx0hl_l": {
        "value": 0.10000002384185791,
        "unit": " ",
        "description": "z, Zero Sequ. LV-Side"
      },
      "zx0hl_n": {
        "value": 100.0,
        "unit": " ",
        "description": "Zero Sequence Magnetising Impedance: Mag. Impedance/uk0"
      }
    }
  },
  {
    "name": "Line Type 01 - 39",
    "cls": "TypLne",
    "path": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Line Types.IntPrjfolder\\Line Type 01 - 39.TypLne",
    "attributes": {
      "Ices": {
        "value": 0.0,
        "unit": "A/km",
        "description": "Parameters per Length Zero Sequence: Earth-Fault Current"
      },
      "InomAir": {
        "value": 1.0,
        "unit": "kA",
        "description": "Rated Current (in air)"
      },
      "Ithr": {
        "value": 0.0,
        "unit": "kA",
        "description": "Rated Short-Time (1s) Current (Conductor)"
      },
      "alpha": {
        "value": 0.004029999952763319,
        "unit": "1/K",
        "description": "Parameters per Length 1,2-Sequence: Temperature Coefficient"
      },
      "aohl_": {
        "value": "ohl",
        "unit": " ",
        "description": "Cable / OHL"
      },
      "appr_modby": {
        "value": "",
        "unit": " ",
        "description": "Approval Information: Modified by"
      },
      "appr_modif": {
        "value": 0,
        "unit": " ",
        "description": "Approval Information: Modified"
      },
      "appr_status": {
        "value": 0,
        "unit": " ",
        "description": "Approval Information: Status"
      },
      "avail": {
        "value": 0,
        "unit": " ",
        "description": "Availability:In stock:Remainder:Not available"
      },
      "bett": {
        "value": 0.0,
        "unit": "degC",
        "description": "Operating Temp."
      },
      "bline": {
        "value": 6.352828025817871,
        "unit": "uS/km",
        "description": "Parameters per Length 1,2-Sequence: Susceptance B'"
      },
      "bline0": {
        "value": 0.0,
        "unit": "uS/km",
        "description": "Parameters per Length Zero Sequence: Susceptance B0'"
      },
      "bnline": {
        "value": 0.0,
        "unit": "uS/km",
        "description": "Parameters per Length, Neutral: Susceptance Bn'"
      },
      "bpnline": {
        "value": 0.0,
        "unit": "uS/km",
        "description": "Parameters per Length, Phase-Neutral Coupling: Susceptance Bpn'"
      },
      "carmour": {
        "value": 0,
        "unit": " ",
        "description": "Cable Design Parameter With sheath: Armoured cable"
      },
      "charact": {
        "value": [],
        "unit": " ",
        "description": "Charact."
      },
      "chr_name": {
        "value": "",
        "unit": " ",
        "description": "Characteristic Name"
      },
      "cline": {
        "value": 0.01685139909386635,
        "unit": "uF/km",
        "description": "Parameters per Length 1,2-Sequence: Capacitance C'"
      },
      "cline0": {
        "value": 0.0,
        "unit": "uF/km",
        "description": "Parameters per Length Zero Sequence: Capacitance C0'"
      },
      "cnline": {
        "value": 0.0,
        "unit": "uF/km",
        "description": "Parameters per Length, Neutral: Capacitance Cn'"
      },
      "cohl_": {
        "value": 1,
        "unit": " ",
        "description": "Cable / OHL:Cable:Overhead Line"
      },
      "cpHeadFold": {
        "value": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Line Types.IntPrjfolder",
        "unit": " ",
        "description": "Head Folder"
      },
      "cpnline": {
        "value": 0.0,
        "unit": "uF/km",
        "description": "Parameters per Length, Phase-Neutral Coupling: Capacitance Cpn'"
      },
      "cscreen": {
        "value": 0,
        "unit": " ",
        "description": "Cable Design Parameter With sheath: Radial cable screen"
      },
      "dat_src": {
        "value": "MAN",
        "unit": " ",
        "description": "Data source"
      },
      "dataExtDesc": {
        "value": [],
        "unit": " ",
        "description": "Description"
      },
      "dataExtUnit": {
        "value": [],
        "unit": " ",
        "description": "Unit"
      },
      "desc": {
        "value": [],
        "unit": " ",
        "description": "Description"
      },
      "doc_id": {
        "value": null,
        "unit": " ",
        "description": "Additional Data"
      },
      "fcharC0": {
        "value": null,
        "unit": "ChaPol,ChaVec,ChaMat",
        "description": "Frequency Dependency of Zero-Sequence Capacitance: C0'(f)"
      },
      "fcharC1": {
        "value": null,
        "unit": "ChaPol,ChaVec,ChaMat",
        "description": "Frequency Dependency of Pos.-Sequence Capacitance: C1'(f)"
      },
      "fcharL0": {
        "value": null,
        "unit": "ChaPol,ChaVec,ChaMat",
        "description": "Frequency Dependencies of Zero-Sequence Impedance: L0'(f)"
      },
      "fcharL1": {
        "value": null,
        "unit": "ChaPol,ChaVec,ChaMat",
        "description": "Frequency Dependencies of Pos.-Sequence Impedance: L1'(f)"
      },
      "fcharR0": {
        "value": null,
        "unit": "ChaPol,ChaVec,ChaMat",
        "description": "Frequency Dependencies of Zero-Sequence Impedance: R0'(AC)(f)"
      },
      "fcharR1": {
        "value": null,
        "unit": "ChaPol,ChaVec,ChaMat",
        "description": "Frequency Dependencies of Pos.-Sequence Impedance: R1'(AC)(f)"
      },
      "fold_id": {
        "value": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Line Types.IntPrjfolder",
        "unit": " ",
        "description": "In Folder"
      },
      "for_name": {
        "value": "",
        "unit": " ",
        "description": "Foreign Key"
      },
      "fr_sheath": {
        "value": 0,
        "unit": " ",
        "description": "Cable Design Parameter: With sheath"
      },
      "frnom": {
        "value": 60.0,
        "unit": "Hz",
        "description": "Nominal Frequency"
      },
      "gline": {
        "value": 0.0,
        "unit": "uS/km",
        "description": "Parameters per Length 1,2-Sequence: Conductance G'"
      },
      "gline0": {
        "value": 0.0,
        "unit": "uS/km",
        "description": "Parameters per Length Zero Sequence: Conductance G0'"
      },
      "gnrl_modby": {
        "value": "DIgSILENT",
        "unit": " ",
        "description": "Object modified by"
      },
      "gnrl_modif": {
        "value": 1588617754,
        "unit": " ",
        "description": "Object modified"
      },
      "iSchemeStatus": {
        "value": 0,
        "unit": " ",
        "description": "Scheme Status"
      },
      "imiso": {
        "value": 0,
        "unit": " ",
        "description": "Cable Design Parameter: Insulation material:PVC:XLPE:Mineral:Paper:EPR"
      },
      "iopt_cnd": {
        "value": "mlt",
        "unit": " ",
        "description": "Cable Design Parameter: Cable cores"
      },
      "iopt_inp": {
        "value": "mat",
        "unit": " ",
        "description": "Input Option Temperature Dependency for LDF, RMS and EMT calculations"
      },
      "iopt_inpshc": {
        "value": "mat",
        "unit": " ",
        "description": "Input Option Temperature Dependency for Complete SHC only"
      },
      "lcost": {
        "value": 0.0,
        "unit": "USD/km",
        "description": "Line type cost"
      },
      "lline": {
        "value": 0.7957747578620911,
        "unit": "mH/km",
        "description": "Parameters per Length 1,2-Sequence: Inductance L'"
      },
      "lline0": {
        "value": 0.0,
        "unit": "mH/km",
        "description": "Parameters per Length Zero Sequence: Inductance L0'"
      },
      "lnline": {
        "value": 0.0,
        "unit": "mH/km",
        "description": "Parameters per Length, Neutral: Inductance Ln'"
      },
      "loc_name": {
        "value": "Line Type 01 - 39",
        "unit": " ",
        "description": "Name"
      },
      "lodln": {
        "value": "",
        "unit": " ",
        "description": "Type of Load"
      },
      "lpnline": {
        "value": 0.0,
        "unit": "mH/km",
        "description": "Parameters per Length, Phase-Neutral Coupling: Inductance Lpn'"
      },
      "manuf": {
        "value": "",
        "unit": " ",
        "description": "Manufacturer"
      },
      "miso": {
        "value": "",
        "unit": " ",
        "description": "Insulation material"
      },
      "mlei": {
        "value": "Ds",
        "unit": " ",
        "description": "Parameters per Length 1,2-Sequence: Conductor material"
      },
      "nlnph": {
        "value": 3,
        "unit": " ",
        "description": "Phases:1:2:3"
      },
      "nneutral": {
        "value": 0,
        "unit": " ",
        "description": "Number of Neutrals:0:1"
      },
      "oid_": {
        "value": 190103088,
        "unit": " ",
        "description": "ObjectID"
      },
      "pStoch": {
        "value": null,
        "unit": "StoTyplne",
        "description": "Stochastic model"
      },
      "picln": {
        "value": 0.0,
        "unit": "p.u.",
        "description": "Inrush Peak Current: Ratio Ip/In"
      },
      "pid_": {
        "value": 190103003,
        "unit": " ",
        "description": "ProjectID"
      },
      "pitln": {
        "value": 0.0,
        "unit": "s",
        "description": "Inrush Peak Current: Maximum Time"
      },
      "qurs": {
        "value": 0.0,
        "unit": "mm^2",
        "description": "Nominal cross section"
      },
      "rectancond": {
        "value": 0,
        "unit": " ",
        "description": "Rectangular Conductor"
      },
      "rlin1": {
        "value": 0.0,
        "unit": "Ohm/km",
        "description": "Loop Resistance  (sev)"
      },
      "rline": {
        "value": 0.012000000104308128,
        "unit": "Ohm/km",
        "description": "Parameters per Length 1,2-Sequence: AC-Resistance R'(20°C)"
      },
      "rline0": {
        "value": 0.0,
        "unit": "Ohm/km",
        "description": "Parameters per Length Zero Sequence: AC-Resistance R0'"
      },
      "rline_tmax": {
        "value": 0.0,
        "unit": "Ohm/km",
        "description": "Parameters per Length 1,2-Sequence: AC-Resistance R' at max. operating temperature"
      },
      "rnline": {
        "value": 0.0,
        "unit": "Ohm/km",
        "description": "Parameters per Length, Neutral: AC-Resistance Rn'"
      },
      "root_id": {
        "value": null,
        "unit": " ",
        "description": "Original Location"
      },
      "rpnline": {
        "value": 0.0,
        "unit": "Ohm/km",
        "description": "Parameters per Length, Phase-Neutral Coupling: AC-Resistance Rpn'"
      },
      "rtemp": {
        "value": 80.0,
        "unit": "degC",
        "description": "Max. End Temperature"
      },
      "shins": {
        "value": 0,
        "unit": " ",
        "description": "Cable Design Parameter With sheath: Sheath insulation material"
      },
      "shtyp": {
        "value": 0,
        "unit": " ",
        "description": "Cable Design Parameter With sheath: Sheath type:Non-metallic:Metallic"
      },
      "side_b": {
        "value": 0.0,
        "unit": "mm",
        "description": "Rectangular Conductor: Height (b)"
      },
      "side_d": {
        "value": 0.0,
        "unit": "mm",
        "description": "Rectangular Conductor: Width (d)"
      },
      "slin1": {
        "value": 0.0,
        "unit": "kA",
        "description": "Rated Current (1.)"
      },
      "slin2": {
        "value": 0.0,
        "unit": "*In",
        "description": "Load Current (*In)"
      },
      "sline": {
        "value": 1.0,
        "unit": "kA",
        "description": "Rated Current"
      },
      "systp": {
        "value": 0,
        "unit": " ",
        "description": "System Type:AC:DC"
      },
      "tid_": {
        "value": 4294967294,
        "unit": " ",
        "description": "TimeID"
      },
      "tline": {
        "value": 0.0,
        "unit": " ",
        "description": "Parameters per Length 1,2-Sequence: Ins. Factor"
      },
      "tline0": {
        "value": 0.0,
        "unit": " ",
        "description": "Parameters per Length Zero Sequence: Ins. Factor"
      },
      "tmax": {
        "value": 80.0,
        "unit": "degC",
        "description": "Parameters per Length 1,2-Sequence: Max. Operating Temperature"
      },
      "touchExp": {
        "value": 0,
        "unit": " ",
        "description": "Cable Design Parameter: Exposed to touch"
      },
      "twcln": {
        "value": 0.0,
        "unit": "p.u.",
        "description": "Ratio It/In"
      },
      "twtln": {
        "value": 0.0,
        "unit": "s",
        "description": "Maximum Time"
      },
      "typemetadata_changeLog": {
        "value": [],
        "unit": " ",
        "description": "Change Log"
      },
      "typemetadata_key": {
        "value": [],
        "unit": " ",
        "description": "Type Key"
      },
      "typemetadata_version": {
        "value": [],
        "unit": " ",
        "description": "Version"
      },
      "uline": {
        "value": 345.0,
        "unit": "kV",
        "description": "Rated Voltage"
      },
      "xlin1": {
        "value": 0.0,
        "unit": "Ohm/km",
        "description": "Loop Reactance (sev)"
      },
      "xline": {
        "value": 0.30000001192092896,
        "unit": "Ohm/km",
        "description": "Parameters per Length 1,2-Sequence: Reactance X'"
      },
      "xline0": {
        "value": 0.0,
        "unit": "Ohm/km",
        "description": "Parameters per Length Zero Sequence: Reactance X0'"
      },
      "xnline": {
        "value": 0.0,
        "unit": "Ohm/km",
        "description": "Parameters per Length, Neutral: Reactance Xn'"
      },
      "xpnline": {
        "value": 0.0,
        "unit": "Ohm/km",
        "description": "Parameters per Length, Phase-Neutral Coupling: Reactance Xpn'"
      }
    }
  },
  {
    "name": "Trf Type 29 - 38 YNy0",
    "cls": "TypTr2",
    "path": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Transformer Types.IntPrjfolder\\Trf Type 29 - 38 YNy0.TypTr2",
    "attributes": {
      "Lwidth": {
        "value": 0.0,
        "unit": "%",
        "description": "Magnetising Reactance Hysteresis: Loop width"
      },
      "aFrolich": {
        "value": 0.0,
        "unit": " ",
        "description": "Frolich equation coefficient a"
      },
      "ansiclass": {
        "value": "FOA",
        "unit": " ",
        "description": "Class:OA:FA:FOA"
      },
      "appr_modby": {
        "value": "",
        "unit": " ",
        "description": "Approval Information: Modified by"
      },
      "appr_modif": {
        "value": 0,
        "unit": " ",
        "description": "Approval Information: Modified"
      },
      "appr_status": {
        "value": 0,
        "unit": " ",
        "description": "Approval Information: Status"
      },
      "bFrolich": {
        "value": 0.0,
        "unit": " ",
        "description": "Frolich equation coefficient b"
      },
      "bm1": {
        "value": -0.0,
        "unit": "p.u.",
        "description": "Frequency dependencies of magnetising admittance: 1/lm"
      },
      "cFrolich": {
        "value": 0.0,
        "unit": " ",
        "description": "Frolich equation coefficient c"
      },
      "charact": {
        "value": [],
        "unit": " ",
        "description": "Charact."
      },
      "chr_name": {
        "value": "",
        "unit": " ",
        "description": "Characteristic Name"
      },
      "cknee": {
        "value": 0.0,
        "unit": "p.u.",
        "description": "Knee Current"
      },
      "cpHeadFold": {
        "value": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Transformer Types.IntPrjfolder",
        "unit": " ",
        "description": "Head Folder"
      },
      "curmg": {
        "value": 0.0,
        "unit": "%",
        "description": "Magnetising Impedance: No Load Current"
      },
      "dat_src": {
        "value": "MAN",
        "unit": " ",
        "description": "Data source"
      },
      "dataExtDesc": {
        "value": [],
        "unit": " ",
        "description": "Description"
      },
      "dataExtUnit": {
        "value": [],
        "unit": " ",
        "description": "Unit"
      },
      "desc": {
        "value": [],
        "unit": " ",
        "description": "Description"
      },
      "doc_id": {
        "value": null,
        "unit": " ",
        "description": "Additional Data"
      },
      "dphitap": {
        "value": 0.0,
        "unit": "deg",
        "description": "Tap Changer 1: Additional Angle per Tap"
      },
      "dphitap2": {
        "value": 0.0,
        "unit": "deg",
        "description": "Tap Changer 2: Additional Angle per Tap"
      },
      "dutap": {
        "value": 2.5,
        "unit": "%",
        "description": "Tap Changer 1: Additional Voltage per Tap"
      },
      "dutap2": {
        "value": 0.0,
        "unit": "%",
        "description": "Tap Changer 2: Additional Voltage per Tap"
      },
      "eddypc": {
        "value": 0.0,
        "unit": " ",
        "description": "Data for K-factor, Factor-K, FHL and skin effect: Ratio: winding eddy current-/copper losses"
      },
      "fcharbm": {
        "value": null,
        "unit": "ChaPol,ChaVec,ChaMat",
        "description": "Frequency dependencies of magnetising admittance: 1/lm(f)"
      },
      "fchargm": {
        "value": null,
        "unit": "ChaPol,ChaVec,ChaMat",
        "description": "Frequency dependencies of magnetising admittance: gm(f)"
      },
      "fcharl0": {
        "value": null,
        "unit": "ChaPol,ChaVec,ChaMat",
        "description": "Frequency dependencies of zero sequence impedance: l0(f)"
      },
      "fcharl1": {
        "value": null,
        "unit": "ChaPol,ChaVec,ChaMat",
        "description": "Frequency dependencies of positive sequence impedance: l1(f)"
      },
      "fcharr0": {
        "value": null,
        "unit": "ChaPol,ChaVec,ChaMat",
        "description": "Frequency dependencies of zero sequence impedance: r0(f)"
      },
      "fcharr1": {
        "value": null,
        "unit": "ChaPol,ChaVec,ChaMat",
        "description": "Frequency dependencies of positive sequence impedance: r1(f)"
      },
      "fdtr2r": {
        "value": "",
        "unit": " ",
        "description": "Internal"
      },
      "fold_id": {
        "value": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Transformer Types.IntPrjfolder",
        "unit": " ",
        "description": "In Folder"
      },
      "for_name": {
        "value": "",
        "unit": " ",
        "description": "Foreign Key"
      },
      "frnom": {
        "value": 60.0,
        "unit": "Hz",
        "description": "Nominal Frequency"
      },
      "gm1": {
        "value": 0.0,
        "unit": "p.u.",
        "description": "Frequency dependencies of magnetising admittance: gm"
      },
      "gnrl_modby": {
        "value": "DIgSILENT",
        "unit": " ",
        "description": "Object modified by"
      },
      "gnrl_modif": {
        "value": 1588617754,
        "unit": " ",
        "description": "Object modified"
      },
      "iFinalSlope": {
        "value": 0,
        "unit": " ",
        "description": "Magnetising Reactance: Set final slope (peak values)"
      },
      "iFit": {
        "value": 0,
        "unit": " ",
        "description": "Magnetising Reactance: Data fitting:Piecewise linear:Frolich:Modified Frolich"
      },
      "iHyster": {
        "value": 0,
        "unit": " ",
        "description": "Magnetising Reactance Hysteresis: Model:None:History Independent"
      },
      "iIntDelta": {
        "value": 0,
        "unit": " ",
        "description": "Vector Group: Internal Delta Winding"
      },
      "iIntPola": {
        "value": 0,
        "unit": " ",
        "description": "Magnetising Reactance: Interpolation:spline:piecewise linear"
      },
      "iInterPol": {
        "value": 0,
        "unit": " ",
        "description": "Magnetising Reactance: Interpolation:spline:piecewise linear"
      },
      "iLimb": {
        "value": 3,
        "unit": " ",
        "description": "Magnetising Reactance: Core:&3&3 Limb:&5&5 Limb"
      },
      "iSchemeStatus": {
        "value": 0,
        "unit": " ",
        "description": "Scheme Status"
      },
      "iTapLoading": {
        "value": 0,
        "unit": " ",
        "description": "Tap dependent rating: Configuration:No dependency (constant current):Full Capacity Below Normal (FCBN):Reduced Capacity Below Normal (RCBN)"
      },
      "it0mt": {
        "value": 0,
        "unit": " ",
        "description": "Type"
      },
      "itapch": {
        "value": 1,
        "unit": " ",
        "description": "Tap Changer 1"
      },
      "itapch2": {
        "value": 0,
        "unit": " ",
        "description": "Tap Changer 2"
      },
      "itapzdep": {
        "value": 0,
        "unit": " ",
        "description": "Tap dependent impedance"
      },
      "itratioadpt": {
        "value": 0,
        "unit": " ",
        "description": "Transformer Ratio Adaptation"
      },
      "itrdl": {
        "value": 0.5,
        "unit": " ",
        "description": "Distribution of Leakage Reactances (p.u.): x,Pos.Seq. HV-Side"
      },
      "itrdl0": {
        "value": 0.8999999761581421,
        "unit": " ",
        "description": "Distr. of Leakage Zero Sequence Reactances (p.u.): x0, Zero.Seq. HV-Side"
      },
      "itrdl0_lv": {
        "value": 0.10000002384185791,
        "unit": " ",
        "description": "Distr. of Leakage Zero Sequence Reactances (p.u.): x0, Zero.Seq. LV-Side"
      },
      "itrdl_lv": {
        "value": 0.5,
        "unit": " ",
        "description": "Distribution of Leakage Reactances (p.u.): x,Pos.Seq. LV-Side"
      },
      "itrdr": {
        "value": 0.5,
        "unit": " ",
        "description": "Distribution of Leakage Resistances (p.u.): r,Pos.Seq. HV-Side"
      },
      "itrdr0": {
        "value": 0.8999999761581421,
        "unit": " ",
        "description": "Distr. of Zero Sequence Leakage Resistances (p.u.): r0, Zero.Seq. HV-Side"
      },
      "itrdr0_lv": {
        "value": 0.10000002384185791,
        "unit": " ",
        "description": "Distr. of Zero Sequence Leakage Resistances (p.u.): r0, Zero.Seq. LV-Side"
      },
      "itrdr_lv": {
        "value": 0.5,
        "unit": " ",
        "description": "Distribution of Leakage Resistances (p.u.): r,Pos.Seq. LV-Side"
      },
      "itrldf": {
        "value": 0,
        "unit": " ",
        "description": "Magnetising Reactance: Type"
      },
      "itrmt": {
        "value": 0,
        "unit": " ",
        "description": "Magnetising Reactance: Type"
      },
      "itrtype": {
        "value": 0,
        "unit": " ",
        "description": "Transformer Type:Liquid-Immersed:Dry-Type"
      },
      "ksat": {
        "value": 3,
        "unit": " ",
        "description": "Magnetising Reactance: Saturation Exponent"
      },
      "l0pu": {
        "value": 0.15600000321865082,
        "unit": "p.u.",
        "description": "Frequency dependencies of zero sequence impedance: Inductance l0"
      },
      "l1pu": {
        "value": 0.15600000321865082,
        "unit": "p.u.",
        "description": "Frequency dependencies of positive sequence impedance: Inductance l1"
      },
      "loc_name": {
        "value": "Trf Type 29 - 38 YNy0",
        "unit": " ",
        "description": "Name"
      },
      "manuf": {
        "value": "",
        "unit": " ",
        "description": "Manufacturer"
      },
      "mseFrolich": {
        "value": 0.0,
        "unit": " ",
        "description": "Frolich equation, mean squared error"
      },
      "nntap0": {
        "value": 0,
        "unit": " ",
        "description": "Tap Changer 1: Neutral Position"
      },
      "nntap02": {
        "value": 0,
        "unit": " ",
        "description": "Tap Changer 2: Neutral Position"
      },
      "nt2ag": {
        "value": 0.0,
        "unit": "*30deg",
        "description": "Vector Group: Phase Shift"
      },
      "nt2ph": {
        "value": 3,
        "unit": " ",
        "description": "Technology"
      },
      "ntpmn": {
        "value": -1,
        "unit": " ",
        "description": "Tap Changer 1: Minimum Position"
      },
      "ntpmn2": {
        "value": 0,
        "unit": " ",
        "description": "Tap Changer 2: Minimum Position"
      },
      "ntpmx": {
        "value": 1,
        "unit": " ",
        "description": "Tap Changer 1: Maximum Position"
      },
      "ntpmx2": {
        "value": 0,
        "unit": " ",
        "description": "Tap Changer 2: Maximum Position"
      },
      "oid_": {
        "value": 190103162,
        "unit": " ",
        "description": "ObjectID"
      },
      "oltc": {
        "value": 0,
        "unit": " ",
        "description": "On-load Tap Changer"
      },
      "oltc2": {
        "value": 0,
        "unit": " ",
        "description": "On-load Tap Changer 2"
      },
      "pStoch": {
        "value": null,
        "unit": "StoTyptrf",
        "description": "Stochastic model"
      },
      "pT": {
        "value": "-2.5 % <= pT <= 2.5 %",
        "unit": " ",
        "description": "Voltage Range"
      },
      "pcutmn": {
        "value": 0.0,
        "unit": "kW",
        "description": "Tap dependent impedance: Pcu (min. tap)"
      },
      "pcutmx": {
        "value": 0.0,
        "unit": "kW",
        "description": "Tap dependent impedance: Pcu (max. tap)"
      },
      "pcutr": {
        "value": 8000.0,
        "unit": "kW",
        "description": "Positive Sequence Impedance: Copper Losses"
      },
      "pfe": {
        "value": 0.0,
        "unit": "kW",
        "description": "Magnetising Impedance: No Load Losses"
      },
      "phitr": {
        "value": 0.0,
        "unit": "deg",
        "description": "Tap Changer 1: Phase of du"
      },
      "phitr2": {
        "value": 0.0,
        "unit": "deg",
        "description": "Tap Changer 2: Phase of du"
      },
      "pict1": {
        "value": 25.0,
        "unit": "p.u.",
        "description": "Inrush Peak Current: Ratio Ip/In (1)"
      },
      "pict2": {
        "value": 0.0,
        "unit": "p.u.",
        "description": "Inrush Peak Current: Ratio Ip/In (2)"
      },
      "pid_": {
        "value": 190103003,
        "unit": " ",
        "description": "ProjectID"
      },
      "pitt1": {
        "value": 0.009999999776482582,
        "unit": "s",
        "description": "Inrush Peak Current: Max. Time (1)"
      },
      "pitt2": {
        "value": 0.0,
        "unit": "s",
        "description": "Inrush Peak Current: Max. Time (2)"
      },
      "psi0": {
        "value": 1.100000023841858,
        "unit": "p.u.",
        "description": "Magnetising Reactance: Knee Flux"
      },
      "r0delta": {
        "value": 9999999.0,
        "unit": "p.u.",
        "description": "Delta Winding, r0"
      },
      "r0pu": {
        "value": 0.00800000037997961,
        "unit": "p.u.",
        "description": "Zero Sequence Impedance: Resistance r0"
      },
      "r0pu_hlo": {
        "value": 0.0,
        "unit": "p.u.",
        "description": "Zero Sequence Impedance: HV-Resistance r0 (LV open)"
      },
      "r0pu_hls": {
        "value": 0.0,
        "unit": "p.u.",
        "description": "Zero Sequence Impedance: HV-Resistance r0 (LV short-circuit)"
      },
      "r0pu_lho": {
        "value": 0.0,
        "unit": "p.u.",
        "description": "Zero Sequence Impedance: LV-Resistance r0 (HV open)"
      },
      "r0putmn": {
        "value": 0.0,
        "unit": "p.u.",
        "description": "Tap dependent impedance: r0 (min. tap)"
      },
      "r0putmx": {
        "value": 0.0,
        "unit": "p.u.",
        "description": "Tap dependent impedance: r0 (max. tap)"
      },
      "r1pu": {
        "value": 0.00800000037997961,
        "unit": "p.u.",
        "description": "Positive Sequence Impedance: Resistance r1"
      },
      "r1putmn": {
        "value": 0.0,
        "unit": "p.u.",
        "description": "Tap dependent impedance: r1 (min. tap)"
      },
      "r1putmx": {
        "value": 0.0,
        "unit": "p.u.",
        "description": "Tap dependent impedance: r1 (max. tap)"
      },
      "root_id": {
        "value": null,
        "unit": " ",
        "description": "Original Location"
      },
      "rtox0_n": {
        "value": 0.0,
        "unit": " ",
        "description": "Zero Sequence Magnetising Impedance: Mag. R/X"
      },
      "satcue": {
        "value": [],
        "unit": null,
        "description": "Magnetising Reactance: Current (RMS)"
      },
      "satcur": {
        "value": [],
        "unit": null,
        "description": "Magnetising Reactance: Current (peak)"
      },
      "satflux": {
        "value": [],
        "unit": null,
        "description": "Magnetising Reactance: Flux (peak)"
      },
      "satvol": {
        "value": [],
        "unit": null,
        "description": "Magnetising Reactance: Voltage (RMS)"
      },
      "smoothf": {
        "value": 10.0,
        "unit": "%",
        "description": "Magnetising Reactance: Smoothing Factor"
      },
      "smoothfac": {
        "value": 10.0,
        "unit": "%",
        "description": "Magnetising Reactance: Smoothing Factor"
      },
      "strn": {
        "value": 1000.0,
        "unit": "MVA",
        "description": "Rated Power"
      },
      "strnfc": {
        "value": 0.0,
        "unit": "MVA",
        "description": "Rated Power (forced cooling)"
      },
      "tap_side": {
        "value": 0,
        "unit": " ",
        "description": "Tap Changer 1: at Side:HV:LV"
      },
      "tap_side2": {
        "value": 0,
        "unit": " ",
        "description": "Tap Changer 2: at Side:HV:LV"
      },
      "tapchtype": {
        "value": 0,
        "unit": " ",
        "description": "Tap Changer 1: Type:Ratio/Asym. Phase Shifter:Ideal Phase Shifter:Sym. Phase Shifter"
      },
      "tapchtype2": {
        "value": 0,
        "unit": " ",
        "description": "Tap Changer 2: Type:Ratio/Asym. Phase Shifter:Ideal Phase Shifter"
      },
      "tid_": {
        "value": 4294967294,
        "unit": " ",
        "description": "TimeID"
      },
      "tr2cn_h": {
        "value": "YN",
        "unit": " ",
        "description": "Vector Group: HV-Side:Y :YN:Z :ZN:D"
      },
      "tr2cn_l": {
        "value": "Y",
        "unit": " ",
        "description": "Vector Group: LV-Side:Y :YN:Z :ZN:D"
      },
      "twct2": {
        "value": 0.0,
        "unit": "p.u.",
        "description": "Ratio It/In"
      },
      "twtt2": {
        "value": 0.0,
        "unit": "s",
        "description": "Max. Time"
      },
      "typemetadata_changeLog": {
        "value": [],
        "unit": " ",
        "description": "Change Log"
      },
      "typemetadata_key": {
        "value": [],
        "unit": " ",
        "description": "Type Key"
      },
      "typemetadata_version": {
        "value": [],
        "unit": " ",
        "description": "Version"
      },
      "uk0_hlo": {
        "value": 302.70001220703125,
        "unit": "%",
        "description": "Zero Sequence Impedance: HV-SHC-Voltage uk0 (LV open)"
      },
      "uk0_hls": {
        "value": 2.9997000694274902,
        "unit": "%",
        "description": "Zero Sequence Impedance: HV-SHC-Voltage uk0 (LV short-circuit)"
      },
      "uk0_lho": {
        "value": 300.29998779296875,
        "unit": "%",
        "description": "Zero Sequence Impedance: LV-SHC-Voltage uk0 (HV open)"
      },
      "uk0delta": {
        "value": 9999999.0,
        "unit": "%",
        "description": "Delta Winding, uk0"
      },
      "uk0rtmn": {
        "value": 0.0,
        "unit": "%",
        "description": "Tap dependent impedance: Re(uk0) (min. tap)"
      },
      "uk0rtmx": {
        "value": 0.0,
        "unit": "%",
        "description": "Tap dependent impedance: Re(uk0) (max. tap)"
      },
      "uk0tmn": {
        "value": 0.0,
        "unit": "%",
        "description": "Tap dependent impedance: uk0 (min. tap)"
      },
      "uk0tmx": {
        "value": 0.0,
        "unit": "%",
        "description": "Tap dependent impedance: uk0 (max. tap)"
      },
      "uk0tr": {
        "value": 15.620499610900879,
        "unit": "%",
        "description": "Zero Sequence Impedance: Short-Circuit Voltage uk0"
      },
      "ukrtmn": {
        "value": 0.0,
        "unit": "%",
        "description": "Tap dependent impedance: Re(uk) (min. tap)"
      },
      "ukrtmx": {
        "value": 0.0,
        "unit": "%",
        "description": "Tap dependent impedance: Re(uk) (max. tap)"
      },
      "uktmn": {
        "value": 0.0,
        "unit": "%",
        "description": "Tap dependent impedance: uk (min. tap)"
      },
      "uktmx": {
        "value": 0.0,
        "unit": "%",
        "description": "Tap dependent impedance: uk (max. tap)"
      },
      "uktr": {
        "value": 15.620499610900879,
        "unit": "%",
        "description": "Positive Sequence Impedance: Short-Circuit Voltage uk"
      },
      "uktrr": {
        "value": 0.800000011920929,
        "unit": "%",
        "description": "Positive Sequence Impedance: SHC-Voltage (Re(uk)) ukr"
      },
      "ur0_hlo": {
        "value": 0.0,
        "unit": "%",
        "description": "Zero Sequence Impedance: HV-SHC-Voltage Re(uk0) (LV open)"
      },
      "ur0_hls": {
        "value": 0.0,
        "unit": "%",
        "description": "Zero Sequence Impedance: HV-SHC-Voltage Re(uk0) (LV short-circuit)"
      },
      "ur0_lho": {
        "value": 0.0,
        "unit": "%",
        "description": "Zero Sequence Impedance: LV-SHC-Voltage Re(uk0) (HV open)"
      },
      "ur0delta": {
        "value": 9999999.0,
        "unit": "%",
        "description": "Delta Winding, Re(uk0)"
      },
      "ur0tr": {
        "value": 0.800000011920929,
        "unit": "%",
        "description": "Zero Sequence Impedance: SHC-Voltage (Re(uk0)) uk0r"
      },
      "utrn_h": {
        "value": 345.0,
        "unit": "kV",
        "description": "Rated Voltage: HV-Side"
      },
      "utrn_l": {
        "value": 16.5,
        "unit": "kV",
        "description": "Rated Voltage: LV-Side"
      },
      "vecgrp": {
        "value": "YNy0",
        "unit": " ",
        "description": "Vector Group: Name"
      },
      "x0delta": {
        "value": 9999999.0,
        "unit": "p.u.",
        "description": "Delta Winding, x0"
      },
      "x0pu": {
        "value": 0.15600000321865082,
        "unit": "p.u.",
        "description": "Zero Sequence Impedance: Reactance x0"
      },
      "x0pu_hlo": {
        "value": 3.0270001888275146,
        "unit": "p.u.",
        "description": "Zero Sequence Impedance: HV-Reactance x0 (LV open)"
      },
      "x0pu_hls": {
        "value": 0.029997000470757484,
        "unit": "p.u.",
        "description": "Zero Sequence Impedance: HV-Reactance x0 (LV short-circuit)"
      },
      "x0pu_lho": {
        "value": 3.002999782562256,
        "unit": "p.u.",
        "description": "Zero Sequence Impedance: LV-Reactance x0 (HV open)"
      },
      "x0putmn": {
        "value": 0.0,
        "unit": "p.u.",
        "description": "Tap dependent impedance: x0 (min. tap)"
      },
      "x0putmx": {
        "value": 0.0,
        "unit": "p.u.",
        "description": "Tap dependent impedance: x0 (max. tap)"
      },
      "x0tor0": {
        "value": 19.5,
        "unit": " ",
        "description": "Zero Sequence Impedance: Ratio X0/R0"
      },
      "x0tor0delta": {
        "value": 9999999.0,
        "unit": " ",
        "description": "Delta Winding, X0/R0"
      },
      "x0tor0tmn": {
        "value": 9999999.0,
        "unit": " ",
        "description": "Tap dependent impedance: X0/R0 (min. tap)"
      },
      "x0tor0tmx": {
        "value": 9999999.0,
        "unit": " ",
        "description": "Tap dependent impedance: X0/R0 (max. tap)"
      },
      "x1pu": {
        "value": 0.15600000321865082,
        "unit": "p.u.",
        "description": "Positive Sequence Impedance: Reactance x1"
      },
      "x1putmn": {
        "value": 0.0,
        "unit": "p.u.",
        "description": "Tap dependent impedance: x1 (min. tap)"
      },
      "x1putmx": {
        "value": 0.0,
        "unit": "p.u.",
        "description": "Tap dependent impedance: x1 (max. tap)"
      },
      "xmair": {
        "value": 0.0,
        "unit": "p.u.",
        "description": "Magnetising Reactance: Saturated Reactance"
      },
      "xmlin": {
        "value": 0.0,
        "unit": "p.u.",
        "description": "Magnetising Reactance: Linear Reactance"
      },
      "xsatFrolich": {
        "value": 0.0,
        "unit": " ",
        "description": "Frolich equation saturated reactance (p.u.)"
      },
      "xtor": {
        "value": 19.5,
        "unit": " ",
        "description": "Positive Sequence Impedance: Ratio X/R"
      },
      "xtortmn": {
        "value": 9999999.0,
        "unit": " ",
        "description": "Tap dependent impedance: X/R (min. tap)"
      },
      "xtortmx": {
        "value": 9999999.0,
        "unit": " ",
        "description": "Tap dependent impedance: X/R (max. tap)"
      },
      "xtr0_hlo": {
        "value": 9999999.0,
        "unit": " ",
        "description": "Zero Sequence Impedance: HV-Ratio X0/R0 (LV open)"
      },
      "xtr0_hls": {
        "value": 9999999.0,
        "unit": " ",
        "description": "Zero Sequence Impedance: HV-Ratio X0/R0 (LV short-circuit)"
      },
      "xtr0_lho": {
        "value": 9999999.0,
        "unit": " ",
        "description": "Zero Sequence Impedance: LV-Ratio X0/R0 (HV open)"
      },
      "zx0hl_h": {
        "value": 0.8999999761581421,
        "unit": " ",
        "description": "z, Zero Sequ. HV-Side"
      },
      "zx0hl_l": {
        "value": 0.10000002384185791,
        "unit": " ",
        "description": "z, Zero Sequ. LV-Side"
      },
      "zx0hl_n": {
        "value": 100.0,
        "unit": " ",
        "description": "Zero Sequence Magnetising Impedance: Mag. Impedance/uk0"
      }
    }
  },
  {
    "name": "Line Type 03 - 04",
    "cls": "TypLne",
    "path": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Line Types.IntPrjfolder\\Line Type 03 - 04.TypLne",
    "attributes": {
      "Ices": {
        "value": 0.0,
        "unit": "A/km",
        "description": "Parameters per Length Zero Sequence: Earth-Fault Current"
      },
      "InomAir": {
        "value": 1.0,
        "unit": "kA",
        "description": "Rated Current (in air)"
      },
      "Ithr": {
        "value": 0.0,
        "unit": "kA",
        "description": "Rated Short-Time (1s) Current (Conductor)"
      },
      "alpha": {
        "value": 0.004029999952763319,
        "unit": "1/K",
        "description": "Parameters per Length 1,2-Sequence: Temperature Coefficient"
      },
      "aohl_": {
        "value": "ohl",
        "unit": " ",
        "description": "Cable / OHL"
      },
      "appr_modby": {
        "value": "",
        "unit": " ",
        "description": "Approval Information: Modified by"
      },
      "appr_modif": {
        "value": 0,
        "unit": " ",
        "description": "Approval Information: Modified"
      },
      "appr_status": {
        "value": 0,
        "unit": " ",
        "description": "Approval Information: Status"
      },
      "avail": {
        "value": 0,
        "unit": " ",
        "description": "Availability:In stock:Remainder:Not available"
      },
      "bett": {
        "value": 0.0,
        "unit": "degC",
        "description": "Operating Temp."
      },
      "bline": {
        "value": 2.2011003494262695,
        "unit": "uS/km",
        "description": "Parameters per Length 1,2-Sequence: Susceptance B'"
      },
      "bline0": {
        "value": 0.0,
        "unit": "uS/km",
        "description": "Parameters per Length Zero Sequence: Susceptance B0'"
      },
      "bnline": {
        "value": 0.0,
        "unit": "uS/km",
        "description": "Parameters per Length, Neutral: Susceptance Bn'"
      },
      "bpnline": {
        "value": 0.0,
        "unit": "uS/km",
        "description": "Parameters per Length, Phase-Neutral Coupling: Susceptance Bpn'"
      },
      "carmour": {
        "value": 0,
        "unit": " ",
        "description": "Cable Design Parameter With sheath: Armoured cable"
      },
      "charact": {
        "value": [],
        "unit": " ",
        "description": "Charact."
      },
      "chr_name": {
        "value": "",
        "unit": " ",
        "description": "Characteristic Name"
      },
      "cline": {
        "value": 0.0058385999873280525,
        "unit": "uF/km",
        "description": "Parameters per Length 1,2-Sequence: Capacitance C'"
      },
      "cline0": {
        "value": 0.0,
        "unit": "uF/km",
        "description": "Parameters per Length Zero Sequence: Capacitance C0'"
      },
      "cnline": {
        "value": 0.0,
        "unit": "uF/km",
        "description": "Parameters per Length, Neutral: Capacitance Cn'"
      },
      "cohl_": {
        "value": 1,
        "unit": " ",
        "description": "Cable / OHL:Cable:Overhead Line"
      },
      "cpHeadFold": {
        "value": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Line Types.IntPrjfolder",
        "unit": " ",
        "description": "Head Folder"
      },
      "cpnline": {
        "value": 0.0,
        "unit": "uF/km",
        "description": "Parameters per Length, Phase-Neutral Coupling: Capacitance Cpn'"
      },
      "cscreen": {
        "value": 0,
        "unit": " ",
        "description": "Cable Design Parameter With sheath: Radial cable screen"
      },
      "dat_src": {
        "value": "MAN",
        "unit": " ",
        "description": "Data source"
      },
      "dataExtDesc": {
        "value": [],
        "unit": " ",
        "description": "Description"
      },
      "dataExtUnit": {
        "value": [],
        "unit": " ",
        "description": "Unit"
      },
      "desc": {
        "value": [],
        "unit": " ",
        "description": "Description"
      },
      "doc_id": {
        "value": null,
        "unit": " ",
        "description": "Additional Data"
      },
      "fcharC0": {
        "value": null,
        "unit": "ChaPol,ChaVec,ChaMat",
        "description": "Frequency Dependency of Zero-Sequence Capacitance: C0'(f)"
      },
      "fcharC1": {
        "value": null,
        "unit": "ChaPol,ChaVec,ChaMat",
        "description": "Frequency Dependency of Pos.-Sequence Capacitance: C1'(f)"
      },
      "fcharL0": {
        "value": null,
        "unit": "ChaPol,ChaVec,ChaMat",
        "description": "Frequency Dependencies of Zero-Sequence Impedance: L0'(f)"
      },
      "fcharL1": {
        "value": null,
        "unit": "ChaPol,ChaVec,ChaMat",
        "description": "Frequency Dependencies of Pos.-Sequence Impedance: L1'(f)"
      },
      "fcharR0": {
        "value": null,
        "unit": "ChaPol,ChaVec,ChaMat",
        "description": "Frequency Dependencies of Zero-Sequence Impedance: R0'(AC)(f)"
      },
      "fcharR1": {
        "value": null,
        "unit": "ChaPol,ChaVec,ChaMat",
        "description": "Frequency Dependencies of Pos.-Sequence Impedance: R1'(AC)(f)"
      },
      "fold_id": {
        "value": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Line Types.IntPrjfolder",
        "unit": " ",
        "description": "In Folder"
      },
      "for_name": {
        "value": "",
        "unit": " ",
        "description": "Foreign Key"
      },
      "fr_sheath": {
        "value": 0,
        "unit": " ",
        "description": "Cable Design Parameter: With sheath"
      },
      "frnom": {
        "value": 60.0,
        "unit": "Hz",
        "description": "Nominal Frequency"
      },
      "gline": {
        "value": 0.0,
        "unit": "uS/km",
        "description": "Parameters per Length 1,2-Sequence: Conductance G'"
      },
      "gline0": {
        "value": 0.0,
        "unit": "uS/km",
        "description": "Parameters per Length Zero Sequence: Conductance G0'"
      },
      "gnrl_modby": {
        "value": "DIgSILENT",
        "unit": " ",
        "description": "Object modified by"
      },
      "gnrl_modif": {
        "value": 1588617754,
        "unit": " ",
        "description": "Object modified"
      },
      "iSchemeStatus": {
        "value": 0,
        "unit": " ",
        "description": "Scheme Status"
      },
      "imiso": {
        "value": 0,
        "unit": " ",
        "description": "Cable Design Parameter: Insulation material:PVC:XLPE:Mineral:Paper:EPR"
      },
      "iopt_cnd": {
        "value": "mlt",
        "unit": " ",
        "description": "Cable Design Parameter: Cable cores"
      },
      "iopt_inp": {
        "value": "mat",
        "unit": " ",
        "description": "Input Option Temperature Dependency for LDF, RMS and EMT calculations"
      },
      "iopt_inpshc": {
        "value": "mat",
        "unit": " ",
        "description": "Input Option Temperature Dependency for Complete SHC only"
      },
      "lcost": {
        "value": 0.0,
        "unit": "USD/km",
        "description": "Line type cost"
      },
      "lline": {
        "value": 0.7957747578620911,
        "unit": "mH/km",
        "description": "Parameters per Length 1,2-Sequence: Inductance L'"
      },
      "lline0": {
        "value": 0.0,
        "unit": "mH/km",
        "description": "Parameters per Length Zero Sequence: Inductance L0'"
      },
      "lnline": {
        "value": 0.0,
        "unit": "mH/km",
        "description": "Parameters per Length, Neutral: Inductance Ln'"
      },
      "loc_name": {
        "value": "Line Type 03 - 04",
        "unit": " ",
        "description": "Name"
      },
      "lodln": {
        "value": "",
        "unit": " ",
        "description": "Type of Load"
      },
      "lpnline": {
        "value": 0.0,
        "unit": "mH/km",
        "description": "Parameters per Length, Phase-Neutral Coupling: Inductance Lpn'"
      },
      "manuf": {
        "value": "",
        "unit": " ",
        "description": "Manufacturer"
      },
      "miso": {
        "value": "",
        "unit": " ",
        "description": "Insulation material"
      },
      "mlei": {
        "value": "Ds",
        "unit": " ",
        "description": "Parameters per Length 1,2-Sequence: Conductor material"
      },
      "nlnph": {
        "value": 3,
        "unit": " ",
        "description": "Phases:1:2:3"
      },
      "nneutral": {
        "value": 0,
        "unit": " ",
        "description": "Number of Neutrals:0:1"
      },
      "oid_": {
        "value": 190103091,
        "unit": " ",
        "description": "ObjectID"
      },
      "pStoch": {
        "value": null,
        "unit": "StoTyplne",
        "description": "Stochastic model"
      },
      "picln": {
        "value": 0.0,
        "unit": "p.u.",
        "description": "Inrush Peak Current: Ratio Ip/In"
      },
      "pid_": {
        "value": 190103003,
        "unit": " ",
        "description": "ProjectID"
      },
      "pitln": {
        "value": 0.0,
        "unit": "s",
        "description": "Inrush Peak Current: Maximum Time"
      },
      "qurs": {
        "value": 0.0,
        "unit": "mm^2",
        "description": "Nominal cross section"
      },
      "rectancond": {
        "value": 0,
        "unit": " ",
        "description": "Rectangular Conductor"
      },
      "rlin1": {
        "value": 0.0,
        "unit": "Ohm/km",
        "description": "Loop Resistance  (sev)"
      },
      "rline": {
        "value": 0.018309859558939934,
        "unit": "Ohm/km",
        "description": "Parameters per Length 1,2-Sequence: AC-Resistance R'(20°C)"
      },
      "rline0": {
        "value": 0.0,
        "unit": "Ohm/km",
        "description": "Parameters per Length Zero Sequence: AC-Resistance R0'"
      },
      "rline_tmax": {
        "value": 0.0,
        "unit": "Ohm/km",
        "description": "Parameters per Length 1,2-Sequence: AC-Resistance R' at max. operating temperature"
      },
      "rnline": {
        "value": 0.0,
        "unit": "Ohm/km",
        "description": "Parameters per Length, Neutral: AC-Resistance Rn'"
      },
      "root_id": {
        "value": null,
        "unit": " ",
        "description": "Original Location"
      },
      "rpnline": {
        "value": 0.0,
        "unit": "Ohm/km",
        "description": "Parameters per Length, Phase-Neutral Coupling: AC-Resistance Rpn'"
      },
      "rtemp": {
        "value": 80.0,
        "unit": "degC",
        "description": "Max. End Temperature"
      },
      "shins": {
        "value": 0,
        "unit": " ",
        "description": "Cable Design Parameter With sheath: Sheath insulation material"
      },
      "shtyp": {
        "value": 0,
        "unit": " ",
        "description": "Cable Design Parameter With sheath: Sheath type:Non-metallic:Metallic"
      },
      "side_b": {
        "value": 0.0,
        "unit": "mm",
        "description": "Rectangular Conductor: Height (b)"
      },
      "side_d": {
        "value": 0.0,
        "unit": "mm",
        "description": "Rectangular Conductor: Width (d)"
      },
      "slin1": {
        "value": 0.0,
        "unit": "kA",
        "description": "Rated Current (1.)"
      },
      "slin2": {
        "value": 0.0,
        "unit": "*In",
        "description": "Load Current (*In)"
      },
      "sline": {
        "value": 1.0,
        "unit": "kA",
        "description": "Rated Current"
      },
      "systp": {
        "value": 0,
        "unit": " ",
        "description": "System Type:AC:DC"
      },
      "tid_": {
        "value": 4294967294,
        "unit": " ",
        "description": "TimeID"
      },
      "tline": {
        "value": 0.0,
        "unit": " ",
        "description": "Parameters per Length 1,2-Sequence: Ins. Factor"
      },
      "tline0": {
        "value": 0.0,
        "unit": " ",
        "description": "Parameters per Length Zero Sequence: Ins. Factor"
      },
      "tmax": {
        "value": 80.0,
        "unit": "degC",
        "description": "Parameters per Length 1,2-Sequence: Max. Operating Temperature"
      },
      "touchExp": {
        "value": 0,
        "unit": " ",
        "description": "Cable Design Parameter: Exposed to touch"
      },
      "twcln": {
        "value": 0.0,
        "unit": "p.u.",
        "description": "Ratio It/In"
      },
      "twtln": {
        "value": 0.0,
        "unit": "s",
        "description": "Maximum Time"
      },
      "typemetadata_changeLog": {
        "value": [],
        "unit": " ",
        "description": "Change Log"
      },
      "typemetadata_key": {
        "value": [],
        "unit": " ",
        "description": "Type Key"
      },
      "typemetadata_version": {
        "value": [],
        "unit": " ",
        "description": "Version"
      },
      "uline": {
        "value": 345.0,
        "unit": "kV",
        "description": "Rated Voltage"
      },
      "xlin1": {
        "value": 0.0,
        "unit": "Ohm/km",
        "description": "Loop Reactance (sev)"
      },
      "xline": {
        "value": 0.30000001192092896,
        "unit": "Ohm/km",
        "description": "Parameters per Length 1,2-Sequence: Reactance X'"
      },
      "xline0": {
        "value": 0.0,
        "unit": "Ohm/km",
        "description": "Parameters per Length Zero Sequence: Reactance X0'"
      },
      "xnline": {
        "value": 0.0,
        "unit": "Ohm/km",
        "description": "Parameters per Length, Neutral: Reactance Xn'"
      },
      "xpnline": {
        "value": 0.0,
        "unit": "Ohm/km",
        "description": "Parameters per Length, Phase-Neutral Coupling: Reactance Xpn'"
      }
    }
  },
  {
    "name": "Line Type 04 - 05",
    "cls": "TypLne",
    "path": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Line Types.IntPrjfolder\\Line Type 04 - 05.TypLne",
    "attributes": {
      "Ices": {
        "value": 0.0,
        "unit": "A/km",
        "description": "Parameters per Length Zero Sequence: Earth-Fault Current"
      },
      "InomAir": {
        "value": 1.0,
        "unit": "kA",
        "description": "Rated Current (in air)"
      },
      "Ithr": {
        "value": 0.0,
        "unit": "kA",
        "description": "Rated Short-Time (1s) Current (Conductor)"
      },
      "alpha": {
        "value": 0.004029999952763319,
        "unit": "1/K",
        "description": "Parameters per Length 1,2-Sequence: Temperature Coefficient"
      },
      "aohl_": {
        "value": "ohl",
        "unit": " ",
        "description": "Cable / OHL"
      },
      "appr_modby": {
        "value": "",
        "unit": " ",
        "description": "Approval Information: Modified by"
      },
      "appr_modif": {
        "value": 0,
        "unit": " ",
        "description": "Approval Information: Modified"
      },
      "appr_status": {
        "value": 0,
        "unit": " ",
        "description": "Approval Information: Status"
      },
      "avail": {
        "value": 0,
        "unit": " ",
        "description": "Availability:In stock:Remainder:Not available"
      },
      "bett": {
        "value": 0.0,
        "unit": "degC",
        "description": "Operating Temp."
      },
      "bline": {
        "value": 2.2201762199401855,
        "unit": "uS/km",
        "description": "Parameters per Length 1,2-Sequence: Susceptance B'"
      },
      "bline0": {
        "value": 0.0,
        "unit": "uS/km",
        "description": "Parameters per Length Zero Sequence: Susceptance B0'"
      },
      "bnline": {
        "value": 0.0,
        "unit": "uS/km",
        "description": "Parameters per Length, Neutral: Susceptance Bn'"
      },
      "bpnline": {
        "value": 0.0,
        "unit": "uS/km",
        "description": "Parameters per Length, Phase-Neutral Coupling: Susceptance Bpn'"
      },
      "carmour": {
        "value": 0,
        "unit": " ",
        "description": "Cable Design Parameter With sheath: Armoured cable"
      },
      "charact": {
        "value": [],
        "unit": " ",
        "description": "Charact."
      },
      "chr_name": {
        "value": "",
        "unit": " ",
        "description": "Characteristic Name"
      },
      "cline": {
        "value": 0.005889200139790773,
        "unit": "uF/km",
        "description": "Parameters per Length 1,2-Sequence: Capacitance C'"
      },
      "cline0": {
        "value": 0.0,
        "unit": "uF/km",
        "description": "Parameters per Length Zero Sequence: Capacitance C0'"
      },
      "cnline": {
        "value": 0.0,
        "unit": "uF/km",
        "description": "Parameters per Length, Neutral: Capacitance Cn'"
      },
      "cohl_": {
        "value": 1,
        "unit": " ",
        "description": "Cable / OHL:Cable:Overhead Line"
      },
      "cpHeadFold": {
        "value": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Line Types.IntPrjfolder",
        "unit": " ",
        "description": "Head Folder"
      },
      "cpnline": {
        "value": 0.0,
        "unit": "uF/km",
        "description": "Parameters per Length, Phase-Neutral Coupling: Capacitance Cpn'"
      },
      "cscreen": {
        "value": 0,
        "unit": " ",
        "description": "Cable Design Parameter With sheath: Radial cable screen"
      },
      "dat_src": {
        "value": "MAN",
        "unit": " ",
        "description": "Data source"
      },
      "dataExtDesc": {
        "value": [],
        "unit": " ",
        "description": "Description"
      },
      "dataExtUnit": {
        "value": [],
        "unit": " ",
        "description": "Unit"
      },
      "desc": {
        "value": [],
        "unit": " ",
        "description": "Description"
      },
      "doc_id": {
        "value": null,
        "unit": " ",
        "description": "Additional Data"
      },
      "fcharC0": {
        "value": null,
        "unit": "ChaPol,ChaVec,ChaMat",
        "description": "Frequency Dependency of Zero-Sequence Capacitance: C0'(f)"
      },
      "fcharC1": {
        "value": null,
        "unit": "ChaPol,ChaVec,ChaMat",
        "description": "Frequency Dependency of Pos.-Sequence Capacitance: C1'(f)"
      },
      "fcharL0": {
        "value": null,
        "unit": "ChaPol,ChaVec,ChaMat",
        "description": "Frequency Dependencies of Zero-Sequence Impedance: L0'(f)"
      },
      "fcharL1": {
        "value": null,
        "unit": "ChaPol,ChaVec,ChaMat",
        "description": "Frequency Dependencies of Pos.-Sequence Impedance: L1'(f)"
      },
      "fcharR0": {
        "value": null,
        "unit": "ChaPol,ChaVec,ChaMat",
        "description": "Frequency Dependencies of Zero-Sequence Impedance: R0'(AC)(f)"
      },
      "fcharR1": {
        "value": null,
        "unit": "ChaPol,ChaVec,ChaMat",
        "description": "Frequency Dependencies of Pos.-Sequence Impedance: R1'(AC)(f)"
      },
      "fold_id": {
        "value": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Line Types.IntPrjfolder",
        "unit": " ",
        "description": "In Folder"
      },
      "for_name": {
        "value": "",
        "unit": " ",
        "description": "Foreign Key"
      },
      "fr_sheath": {
        "value": 0,
        "unit": " ",
        "description": "Cable Design Parameter: With sheath"
      },
      "frnom": {
        "value": 60.0,
        "unit": "Hz",
        "description": "Nominal Frequency"
      },
      "gline": {
        "value": 0.0,
        "unit": "uS/km",
        "description": "Parameters per Length 1,2-Sequence: Conductance G'"
      },
      "gline0": {
        "value": 0.0,
        "unit": "uS/km",
        "description": "Parameters per Length Zero Sequence: Conductance G0'"
      },
      "gnrl_modby": {
        "value": "DIgSILENT",
        "unit": " ",
        "description": "Object modified by"
      },
      "gnrl_modif": {
        "value": 1588617754,
        "unit": " ",
        "description": "Object modified"
      },
      "iSchemeStatus": {
        "value": 0,
        "unit": " ",
        "description": "Scheme Status"
      },
      "imiso": {
        "value": 0,
        "unit": " ",
        "description": "Cable Design Parameter: Insulation material:PVC:XLPE:Mineral:Paper:EPR"
      },
      "iopt_cnd": {
        "value": "mlt",
        "unit": " ",
        "description": "Cable Design Parameter: Cable cores"
      },
      "iopt_inp": {
        "value": "mat",
        "unit": " ",
        "description": "Input Option Temperature Dependency for LDF, RMS and EMT calculations"
      },
      "iopt_inpshc": {
        "value": "mat",
        "unit": " ",
        "description": "Input Option Temperature Dependency for Complete SHC only"
      },
      "lcost": {
        "value": 0.0,
        "unit": "USD/km",
        "description": "Line type cost"
      },
      "lline": {
        "value": 0.7957747578620911,
        "unit": "mH/km",
        "description": "Parameters per Length 1,2-Sequence: Inductance L'"
      },
      "lline0": {
        "value": 0.0,
        "unit": "mH/km",
        "description": "Parameters per Length Zero Sequence: Inductance L0'"
      },
      "lnline": {
        "value": 0.0,
        "unit": "mH/km",
        "description": "Parameters per Length, Neutral: Inductance Ln'"
      },
      "loc_name": {
        "value": "Line Type 04 - 05",
        "unit": " ",
        "description": "Name"
      },
      "lodln": {
        "value": "",
        "unit": " ",
        "description": "Type of Load"
      },
      "lpnline": {
        "value": 0.0,
        "unit": "mH/km",
        "description": "Parameters per Length, Phase-Neutral Coupling: Inductance Lpn'"
      },
      "manuf": {
        "value": "",
        "unit": " ",
        "description": "Manufacturer"
      },
      "miso": {
        "value": "",
        "unit": " ",
        "description": "Insulation material"
      },
      "mlei": {
        "value": "Ds",
        "unit": " ",
        "description": "Parameters per Length 1,2-Sequence: Conductor material"
      },
      "nlnph": {
        "value": 3,
        "unit": " ",
        "description": "Phases:1:2:3"
      },
      "nneutral": {
        "value": 0,
        "unit": " ",
        "description": "Number of Neutrals:0:1"
      },
      "oid_": {
        "value": 190103093,
        "unit": " ",
        "description": "ObjectID"
      },
      "pStoch": {
        "value": null,
        "unit": "StoTyplne",
        "description": "Stochastic model"
      },
      "picln": {
        "value": 0.0,
        "unit": "p.u.",
        "description": "Inrush Peak Current: Ratio Ip/In"
      },
      "pid_": {
        "value": 190103003,
        "unit": " ",
        "description": "ProjectID"
      },
      "pitln": {
        "value": 0.0,
        "unit": "s",
        "description": "Inrush Peak Current: Maximum Time"
      },
      "qurs": {
        "value": 0.0,
        "unit": "mm^2",
        "description": "Nominal cross section"
      },
      "rectancond": {
        "value": 0,
        "unit": " ",
        "description": "Rectangular Conductor"
      },
      "rlin1": {
        "value": 0.0,
        "unit": "Ohm/km",
        "description": "Loop Resistance  (sev)"
      },
      "rline": {
        "value": 0.01875000074505806,
        "unit": "Ohm/km",
        "description": "Parameters per Length 1,2-Sequence: AC-Resistance R'(20°C)"
      },
      "rline0": {
        "value": 0.0,
        "unit": "Ohm/km",
        "description": "Parameters per Length Zero Sequence: AC-Resistance R0'"
      },
      "rline_tmax": {
        "value": 0.0,
        "unit": "Ohm/km",
        "description": "Parameters per Length 1,2-Sequence: AC-Resistance R' at max. operating temperature"
      },
      "rnline": {
        "value": 0.0,
        "unit": "Ohm/km",
        "description": "Parameters per Length, Neutral: AC-Resistance Rn'"
      },
      "root_id": {
        "value": null,
        "unit": " ",
        "description": "Original Location"
      },
      "rpnline": {
        "value": 0.0,
        "unit": "Ohm/km",
        "description": "Parameters per Length, Phase-Neutral Coupling: AC-Resistance Rpn'"
      },
      "rtemp": {
        "value": 80.0,
        "unit": "degC",
        "description": "Max. End Temperature"
      },
      "shins": {
        "value": 0,
        "unit": " ",
        "description": "Cable Design Parameter With sheath: Sheath insulation material"
      },
      "shtyp": {
        "value": 0,
        "unit": " ",
        "description": "Cable Design Parameter With sheath: Sheath type:Non-metallic:Metallic"
      },
      "side_b": {
        "value": 0.0,
        "unit": "mm",
        "description": "Rectangular Conductor: Height (b)"
      },
      "side_d": {
        "value": 0.0,
        "unit": "mm",
        "description": "Rectangular Conductor: Width (d)"
      },
      "slin1": {
        "value": 0.0,
        "unit": "kA",
        "description": "Rated Current (1.)"
      },
      "slin2": {
        "value": 0.0,
        "unit": "*In",
        "description": "Load Current (*In)"
      },
      "sline": {
        "value": 1.0,
        "unit": "kA",
        "description": "Rated Current"
      },
      "systp": {
        "value": 0,
        "unit": " ",
        "description": "System Type:AC:DC"
      },
      "tid_": {
        "value": 4294967294,
        "unit": " ",
        "description": "TimeID"
      },
      "tline": {
        "value": 0.0,
        "unit": " ",
        "description": "Parameters per Length 1,2-Sequence: Ins. Factor"
      },
      "tline0": {
        "value": 0.0,
        "unit": " ",
        "description": "Parameters per Length Zero Sequence: Ins. Factor"
      },
      "tmax": {
        "value": 80.0,
        "unit": "degC",
        "description": "Parameters per Length 1,2-Sequence: Max. Operating Temperature"
      },
      "touchExp": {
        "value": 0,
        "unit": " ",
        "description": "Cable Design Parameter: Exposed to touch"
      },
      "twcln": {
        "value": 0.0,
        "unit": "p.u.",
        "description": "Ratio It/In"
      },
      "twtln": {
        "value": 0.0,
        "unit": "s",
        "description": "Maximum Time"
      },
      "typemetadata_changeLog": {
        "value": [],
        "unit": " ",
        "description": "Change Log"
      },
      "typemetadata_key": {
        "value": [],
        "unit": " ",
        "description": "Type Key"
      },
      "typemetadata_version": {
        "value": [],
        "unit": " ",
        "description": "Version"
      },
      "uline": {
        "value": 345.0,
        "unit": "kV",
        "description": "Rated Voltage"
      },
      "xlin1": {
        "value": 0.0,
        "unit": "Ohm/km",
        "description": "Loop Reactance (sev)"
      },
      "xline": {
        "value": 0.30000001192092896,
        "unit": "Ohm/km",
        "description": "Parameters per Length 1,2-Sequence: Reactance X'"
      },
      "xline0": {
        "value": 0.0,
        "unit": "Ohm/km",
        "description": "Parameters per Length Zero Sequence: Reactance X0'"
      },
      "xnline": {
        "value": 0.0,
        "unit": "Ohm/km",
        "description": "Parameters per Length, Neutral: Reactance Xn'"
      },
      "xpnline": {
        "value": 0.0,
        "unit": "Ohm/km",
        "description": "Parameters per Length, Phase-Neutral Coupling: Reactance Xpn'"
      }
    }
  },
  {
    "name": "Line Type 06 - 07",
    "cls": "TypLne",
    "path": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Line Types.IntPrjfolder\\Line Type 06 - 07.TypLne",
    "attributes": {
      "Ices": {
        "value": 0.0,
        "unit": "A/km",
        "description": "Parameters per Length Zero Sequence: Earth-Fault Current"
      },
      "InomAir": {
        "value": 1.0,
        "unit": "kA",
        "description": "Rated Current (in air)"
      },
      "Ithr": {
        "value": 0.0,
        "unit": "kA",
        "description": "Rated Short-Time (1s) Current (Conductor)"
      },
      "alpha": {
        "value": 0.004029999952763319,
        "unit": "1/K",
        "description": "Parameters per Length 1,2-Sequence: Temperature Coefficient"
      },
      "aohl_": {
        "value": "ohl",
        "unit": " ",
        "description": "Cable / OHL"
      },
      "appr_modby": {
        "value": "",
        "unit": " ",
        "description": "Approval Information: Modified by"
      },
      "appr_modif": {
        "value": 0,
        "unit": " ",
        "description": "Approval Information: Modified"
      },
      "appr_status": {
        "value": 0,
        "unit": " ",
        "description": "Approval Information: Status"
      },
      "avail": {
        "value": 0,
        "unit": " ",
        "description": "Availability:In stock:Remainder:Not available"
      },
      "bett": {
        "value": 0.0,
        "unit": "degC",
        "description": "Operating Temp."
      },
      "bline": {
        "value": 2.6009747982025146,
        "unit": "uS/km",
        "description": "Parameters per Length 1,2-Sequence: Susceptance B'"
      },
      "bline0": {
        "value": 0.0,
        "unit": "uS/km",
        "description": "Parameters per Length Zero Sequence: Susceptance B0'"
      },
      "bnline": {
        "value": 0.0,
        "unit": "uS/km",
        "description": "Parameters per Length, Neutral: Susceptance Bn'"
      },
      "bpnline": {
        "value": 0.0,
        "unit": "uS/km",
        "description": "Parameters per Length, Phase-Neutral Coupling: Susceptance Bpn'"
      },
      "carmour": {
        "value": 0,
        "unit": " ",
        "description": "Cable Design Parameter With sheath: Armoured cable"
      },
      "charact": {
        "value": [],
        "unit": " ",
        "description": "Charact."
      },
      "chr_name": {
        "value": "",
        "unit": " ",
        "description": "Characteristic Name"
      },
      "cline": {
        "value": 0.006899300031363964,
        "unit": "uF/km",
        "description": "Parameters per Length 1,2-Sequence: Capacitance C'"
      },
      "cline0": {
        "value": 0.0,
        "unit": "uF/km",
        "description": "Parameters per Length Zero Sequence: Capacitance C0'"
      },
      "cnline": {
        "value": 0.0,
        "unit": "uF/km",
        "description": "Parameters per Length, Neutral: Capacitance Cn'"
      },
      "cohl_": {
        "value": 1,
        "unit": " ",
        "description": "Cable / OHL:Cable:Overhead Line"
      },
      "cpHeadFold": {
        "value": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Line Types.IntPrjfolder",
        "unit": " ",
        "description": "Head Folder"
      },
      "cpnline": {
        "value": 0.0,
        "unit": "uF/km",
        "description": "Parameters per Length, Phase-Neutral Coupling: Capacitance Cpn'"
      },
      "cscreen": {
        "value": 0,
        "unit": " ",
        "description": "Cable Design Parameter With sheath: Radial cable screen"
      },
      "dat_src": {
        "value": "MAN",
        "unit": " ",
        "description": "Data source"
      },
      "dataExtDesc": {
        "value": [],
        "unit": " ",
        "description": "Description"
      },
      "dataExtUnit": {
        "value": [],
        "unit": " ",
        "description": "Unit"
      },
      "desc": {
        "value": [],
        "unit": " ",
        "description": "Description"
      },
      "doc_id": {
        "value": null,
        "unit": " ",
        "description": "Additional Data"
      },
      "fcharC0": {
        "value": null,
        "unit": "ChaPol,ChaVec,ChaMat",
        "description": "Frequency Dependency of Zero-Sequence Capacitance: C0'(f)"
      },
      "fcharC1": {
        "value": null,
        "unit": "ChaPol,ChaVec,ChaMat",
        "description": "Frequency Dependency of Pos.-Sequence Capacitance: C1'(f)"
      },
      "fcharL0": {
        "value": null,
        "unit": "ChaPol,ChaVec,ChaMat",
        "description": "Frequency Dependencies of Zero-Sequence Impedance: L0'(f)"
      },
      "fcharL1": {
        "value": null,
        "unit": "ChaPol,ChaVec,ChaMat",
        "description": "Frequency Dependencies of Pos.-Sequence Impedance: L1'(f)"
      },
      "fcharR0": {
        "value": null,
        "unit": "ChaPol,ChaVec,ChaMat",
        "description": "Frequency Dependencies of Zero-Sequence Impedance: R0'(AC)(f)"
      },
      "fcharR1": {
        "value": null,
        "unit": "ChaPol,ChaVec,ChaMat",
        "description": "Frequency Dependencies of Pos.-Sequence Impedance: R1'(AC)(f)"
      },
      "fold_id": {
        "value": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Line Types.IntPrjfolder",
        "unit": " ",
        "description": "In Folder"
      },
      "for_name": {
        "value": "",
        "unit": " ",
        "description": "Foreign Key"
      },
      "fr_sheath": {
        "value": 0,
        "unit": " ",
        "description": "Cable Design Parameter: With sheath"
      },
      "frnom": {
        "value": 60.0,
        "unit": "Hz",
        "description": "Nominal Frequency"
      },
      "gline": {
        "value": 0.0,
        "unit": "uS/km",
        "description": "Parameters per Length 1,2-Sequence: Conductance G'"
      },
      "gline0": {
        "value": 0.0,
        "unit": "uS/km",
        "description": "Parameters per Length Zero Sequence: Conductance G0'"
      },
      "gnrl_modby": {
        "value": "DIgSILENT",
        "unit": " ",
        "description": "Object modified by"
      },
      "gnrl_modif": {
        "value": 1588617754,
        "unit": " ",
        "description": "Object modified"
      },
      "iSchemeStatus": {
        "value": 0,
        "unit": " ",
        "description": "Scheme Status"
      },
      "imiso": {
        "value": 0,
        "unit": " ",
        "description": "Cable Design Parameter: Insulation material:PVC:XLPE:Mineral:Paper:EPR"
      },
      "iopt_cnd": {
        "value": "mlt",
        "unit": " ",
        "description": "Cable Design Parameter: Cable cores"
      },
      "iopt_inp": {
        "value": "mat",
        "unit": " ",
        "description": "Input Option Temperature Dependency for LDF, RMS and EMT calculations"
      },
      "iopt_inpshc": {
        "value": "mat",
        "unit": " ",
        "description": "Input Option Temperature Dependency for Complete SHC only"
      },
      "lcost": {
        "value": 0.0,
        "unit": "USD/km",
        "description": "Line type cost"
      },
      "lline": {
        "value": 0.7957747578620911,
        "unit": "mH/km",
        "description": "Parameters per Length 1,2-Sequence: Inductance L'"
      },
      "lline0": {
        "value": 0.0,
        "unit": "mH/km",
        "description": "Parameters per Length Zero Sequence: Inductance L0'"
      },
      "lnline": {
        "value": 0.0,
        "unit": "mH/km",
        "description": "Parameters per Length, Neutral: Inductance Ln'"
      },
      "loc_name": {
        "value": "Line Type 06 - 07",
        "unit": " ",
        "description": "Name"
      },
      "lodln": {
        "value": "",
        "unit": " ",
        "description": "Type of Load"
      },
      "lpnline": {
        "value": 0.0,
        "unit": "mH/km",
        "description": "Parameters per Length, Phase-Neutral Coupling: Inductance Lpn'"
      },
      "manuf": {
        "value": "",
        "unit": " ",
        "description": "Manufacturer"
      },
      "miso": {
        "value": "",
        "unit": " ",
        "description": "Insulation material"
      },
      "mlei": {
        "value": "Ds",
        "unit": " ",
        "description": "Parameters per Length 1,2-Sequence: Conductor material"
      },
      "nlnph": {
        "value": 3,
        "unit": " ",
        "description": "Phases:1:2:3"
      },
      "nneutral": {
        "value": 0,
        "unit": " ",
        "description": "Number of Neutrals:0:1"
      },
      "oid_": {
        "value": 190103097,
        "unit": " ",
        "description": "ObjectID"
      },
      "pStoch": {
        "value": null,
        "unit": "StoTyplne",
        "description": "Stochastic model"
      },
      "picln": {
        "value": 0.0,
        "unit": "p.u.",
        "description": "Inrush Peak Current: Ratio Ip/In"
      },
      "pid_": {
        "value": 190103003,
        "unit": " ",
        "description": "ProjectID"
      },
      "pitln": {
        "value": 0.0,
        "unit": "s",
        "description": "Inrush Peak Current: Maximum Time"
      },
      "qurs": {
        "value": 0.0,
        "unit": "mm^2",
        "description": "Nominal cross section"
      },
      "rectancond": {
        "value": 0,
        "unit": " ",
        "description": "Rectangular Conductor"
      },
      "rlin1": {
        "value": 0.0,
        "unit": "Ohm/km",
        "description": "Loop Resistance  (sev)"
      },
      "rline": {
        "value": 0.019565220922231674,
        "unit": "Ohm/km",
        "description": "Parameters per Length 1,2-Sequence: AC-Resistance R'(20°C)"
      },
      "rline0": {
        "value": 0.0,
        "unit": "Ohm/km",
        "description": "Parameters per Length Zero Sequence: AC-Resistance R0'"
      },
      "rline_tmax": {
        "value": 0.0,
        "unit": "Ohm/km",
        "description": "Parameters per Length 1,2-Sequence: AC-Resistance R' at max. operating temperature"
      },
      "rnline": {
        "value": 0.0,
        "unit": "Ohm/km",
        "description": "Parameters per Length, Neutral: AC-Resistance Rn'"
      },
      "root_id": {
        "value": null,
        "unit": " ",
        "description": "Original Location"
      },
      "rpnline": {
        "value": 0.0,
        "unit": "Ohm/km",
        "description": "Parameters per Length, Phase-Neutral Coupling: AC-Resistance Rpn'"
      },
      "rtemp": {
        "value": 80.0,
        "unit": "degC",
        "description": "Max. End Temperature"
      },
      "shins": {
        "value": 0,
        "unit": " ",
        "description": "Cable Design Parameter With sheath: Sheath insulation material"
      },
      "shtyp": {
        "value": 0,
        "unit": " ",
        "description": "Cable Design Parameter With sheath: Sheath type:Non-metallic:Metallic"
      },
      "side_b": {
        "value": 0.0,
        "unit": "mm",
        "description": "Rectangular Conductor: Height (b)"
      },
      "side_d": {
        "value": 0.0,
        "unit": "mm",
        "description": "Rectangular Conductor: Width (d)"
      },
      "slin1": {
        "value": 0.0,
        "unit": "kA",
        "description": "Rated Current (1.)"
      },
      "slin2": {
        "value": 0.0,
        "unit": "*In",
        "description": "Load Current (*In)"
      },
      "sline": {
        "value": 1.0,
        "unit": "kA",
        "description": "Rated Current"
      },
      "systp": {
        "value": 0,
        "unit": " ",
        "description": "System Type:AC:DC"
      },
      "tid_": {
        "value": 4294967294,
        "unit": " ",
        "description": "TimeID"
      },
      "tline": {
        "value": 0.0,
        "unit": " ",
        "description": "Parameters per Length 1,2-Sequence: Ins. Factor"
      },
      "tline0": {
        "value": 0.0,
        "unit": " ",
        "description": "Parameters per Length Zero Sequence: Ins. Factor"
      },
      "tmax": {
        "value": 80.0,
        "unit": "degC",
        "description": "Parameters per Length 1,2-Sequence: Max. Operating Temperature"
      },
      "touchExp": {
        "value": 0,
        "unit": " ",
        "description": "Cable Design Parameter: Exposed to touch"
      },
      "twcln": {
        "value": 0.0,
        "unit": "p.u.",
        "description": "Ratio It/In"
      },
      "twtln": {
        "value": 0.0,
        "unit": "s",
        "description": "Maximum Time"
      },
      "typemetadata_changeLog": {
        "value": [],
        "unit": " ",
        "description": "Change Log"
      },
      "typemetadata_key": {
        "value": [],
        "unit": " ",
        "description": "Type Key"
      },
      "typemetadata_version": {
        "value": [],
        "unit": " ",
        "description": "Version"
      },
      "uline": {
        "value": 345.0,
        "unit": "kV",
        "description": "Rated Voltage"
      },
      "xlin1": {
        "value": 0.0,
        "unit": "Ohm/km",
        "description": "Loop Reactance (sev)"
      },
      "xline": {
        "value": 0.30000001192092896,
        "unit": "Ohm/km",
        "description": "Parameters per Length 1,2-Sequence: Reactance X'"
      },
      "xline0": {
        "value": 0.0,
        "unit": "Ohm/km",
        "description": "Parameters per Length Zero Sequence: Reactance X0'"
      },
      "xnline": {
        "value": 0.0,
        "unit": "Ohm/km",
        "description": "Parameters per Length, Neutral: Reactance Xn'"
      },
      "xpnline": {
        "value": 0.0,
        "unit": "Ohm/km",
        "description": "Parameters per Length, Phase-Neutral Coupling: Reactance Xpn'"
      }
    }
  },
  {
    "name": "Line Type 06 - 11",
    "cls": "TypLne",
    "path": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Line Types.IntPrjfolder\\Line Type 06 - 11.TypLne",
    "attributes": {
      "Ices": {
        "value": 0.0,
        "unit": "A/km",
        "description": "Parameters per Length Zero Sequence: Earth-Fault Current"
      },
      "InomAir": {
        "value": 1.0,
        "unit": "kA",
        "description": "Rated Current (in air)"
      },
      "Ithr": {
        "value": 0.0,
        "unit": "kA",
        "description": "Rated Short-Time (1s) Current (Conductor)"
      },
      "alpha": {
        "value": 0.004029999952763319,
        "unit": "1/K",
        "description": "Parameters per Length 1,2-Sequence: Temperature Coefficient"
      },
      "aohl_": {
        "value": "ohl",
        "unit": " ",
        "description": "Cable / OHL"
      },
      "appr_modby": {
        "value": "",
        "unit": " ",
        "description": "Approval Information: Modified by"
      },
      "appr_modif": {
        "value": 0,
        "unit": " ",
        "description": "Approval Information: Modified"
      },
      "appr_status": {
        "value": 0,
        "unit": " ",
        "description": "Approval Information: Status"
      },
      "avail": {
        "value": 0,
        "unit": " ",
        "description": "Availability:In stock:Remainder:Not available"
      },
      "bett": {
        "value": 0.0,
        "unit": "degC",
        "description": "Operating Temp."
      },
      "bline": {
        "value": 3.5870327949523926,
        "unit": "uS/km",
        "description": "Parameters per Length 1,2-Sequence: Susceptance B'"
      },
      "bline0": {
        "value": 0.0,
        "unit": "uS/km",
        "description": "Parameters per Length Zero Sequence: Susceptance B0'"
      },
      "bnline": {
        "value": 0.0,
        "unit": "uS/km",
        "description": "Parameters per Length, Neutral: Susceptance Bn'"
      },
      "bpnline": {
        "value": 0.0,
        "unit": "uS/km",
        "description": "Parameters per Length, Phase-Neutral Coupling: Susceptance Bpn'"
      },
      "carmour": {
        "value": 0,
        "unit": " ",
        "description": "Cable Design Parameter With sheath: Armoured cable"
      },
      "charact": {
        "value": [],
        "unit": " ",
        "description": "Charact."
      },
      "chr_name": {
        "value": "",
        "unit": " ",
        "description": "Characteristic Name"
      },
      "cline": {
        "value": 0.009514899924397469,
        "unit": "uF/km",
        "description": "Parameters per Length 1,2-Sequence: Capacitance C'"
      },
      "cline0": {
        "value": 0.0,
        "unit": "uF/km",
        "description": "Parameters per Length Zero Sequence: Capacitance C0'"
      },
      "cnline": {
        "value": 0.0,
        "unit": "uF/km",
        "description": "Parameters per Length, Neutral: Capacitance Cn'"
      },
      "cohl_": {
        "value": 1,
        "unit": " ",
        "description": "Cable / OHL:Cable:Overhead Line"
      },
      "cpHeadFold": {
        "value": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Line Types.IntPrjfolder",
        "unit": " ",
        "description": "Head Folder"
      },
      "cpnline": {
        "value": 0.0,
        "unit": "uF/km",
        "description": "Parameters per Length, Phase-Neutral Coupling: Capacitance Cpn'"
      },
      "cscreen": {
        "value": 0,
        "unit": " ",
        "description": "Cable Design Parameter With sheath: Radial cable screen"
      },
      "dat_src": {
        "value": "MAN",
        "unit": " ",
        "description": "Data source"
      },
      "dataExtDesc": {
        "value": [],
        "unit": " ",
        "description": "Description"
      },
      "dataExtUnit": {
        "value": [],
        "unit": " ",
        "description": "Unit"
      },
      "desc": {
        "value": [],
        "unit": " ",
        "description": "Description"
      },
      "doc_id": {
        "value": null,
        "unit": " ",
        "description": "Additional Data"
      },
      "fcharC0": {
        "value": null,
        "unit": "ChaPol,ChaVec,ChaMat",
        "description": "Frequency Dependency of Zero-Sequence Capacitance: C0'(f)"
      },
      "fcharC1": {
        "value": null,
        "unit": "ChaPol,ChaVec,ChaMat",
        "description": "Frequency Dependency of Pos.-Sequence Capacitance: C1'(f)"
      },
      "fcharL0": {
        "value": null,
        "unit": "ChaPol,ChaVec,ChaMat",
        "description": "Frequency Dependencies of Zero-Sequence Impedance: L0'(f)"
      },
      "fcharL1": {
        "value": null,
        "unit": "ChaPol,ChaVec,ChaMat",
        "description": "Frequency Dependencies of Pos.-Sequence Impedance: L1'(f)"
      },
      "fcharR0": {
        "value": null,
        "unit": "ChaPol,ChaVec,ChaMat",
        "description": "Frequency Dependencies of Zero-Sequence Impedance: R0'(AC)(f)"
      },
      "fcharR1": {
        "value": null,
        "unit": "ChaPol,ChaVec,ChaMat",
        "description": "Frequency Dependencies of Pos.-Sequence Impedance: R1'(AC)(f)"
      },
      "fold_id": {
        "value": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Line Types.IntPrjfolder",
        "unit": " ",
        "description": "In Folder"
      },
      "for_name": {
        "value": "",
        "unit": " ",
        "description": "Foreign Key"
      },
      "fr_sheath": {
        "value": 0,
        "unit": " ",
        "description": "Cable Design Parameter: With sheath"
      },
      "frnom": {
        "value": 60.0,
        "unit": "Hz",
        "description": "Nominal Frequency"
      },
      "gline": {
        "value": 0.0,
        "unit": "uS/km",
        "description": "Parameters per Length 1,2-Sequence: Conductance G'"
      },
      "gline0": {
        "value": 0.0,
        "unit": "uS/km",
        "description": "Parameters per Length Zero Sequence: Conductance G0'"
      },
      "gnrl_modby": {
        "value": "DIgSILENT",
        "unit": " ",
        "description": "Object modified by"
      },
      "gnrl_modif": {
        "value": 1588617754,
        "unit": " ",
        "description": "Object modified"
      },
      "iSchemeStatus": {
        "value": 0,
        "unit": " ",
        "description": "Scheme Status"
      },
      "imiso": {
        "value": 0,
        "unit": " ",
        "description": "Cable Design Parameter: Insulation material:PVC:XLPE:Mineral:Paper:EPR"
      },
      "iopt_cnd": {
        "value": "mlt",
        "unit": " ",
        "description": "Cable Design Parameter: Cable cores"
      },
      "iopt_inp": {
        "value": "mat",
        "unit": " ",
        "description": "Input Option Temperature Dependency for LDF, RMS and EMT calculations"
      },
      "iopt_inpshc": {
        "value": "mat",
        "unit": " ",
        "description": "Input Option Temperature Dependency for Complete SHC only"
      },
      "lcost": {
        "value": 0.0,
        "unit": "USD/km",
        "description": "Line type cost"
      },
      "lline": {
        "value": 0.7957747578620911,
        "unit": "mH/km",
        "description": "Parameters per Length 1,2-Sequence: Inductance L'"
      },
      "lline0": {
        "value": 0.0,
        "unit": "mH/km",
        "description": "Parameters per Length Zero Sequence: Inductance L0'"
      },
      "lnline": {
        "value": 0.0,
        "unit": "mH/km",
        "description": "Parameters per Length, Neutral: Inductance Ln'"
      },
      "loc_name": {
        "value": "Line Type 06 - 11",
        "unit": " ",
        "description": "Name"
      },
      "lodln": {
        "value": "",
        "unit": " ",
        "description": "Type of Load"
      },
      "lpnline": {
        "value": 0.0,
        "unit": "mH/km",
        "description": "Parameters per Length, Phase-Neutral Coupling: Inductance Lpn'"
      },
      "manuf": {
        "value": "",
        "unit": " ",
        "description": "Manufacturer"
      },
      "miso": {
        "value": "",
        "unit": " ",
        "description": "Insulation material"
      },
      "mlei": {
        "value": "Ds",
        "unit": " ",
        "description": "Parameters per Length 1,2-Sequence: Conductor material"
      },
      "nlnph": {
        "value": 3,
        "unit": " ",
        "description": "Phases:1:2:3"
      },
      "nneutral": {
        "value": 0,
        "unit": " ",
        "description": "Number of Neutrals:0:1"
      },
      "oid_": {
        "value": 190103098,
        "unit": " ",
        "description": "ObjectID"
      },
      "pStoch": {
        "value": null,
        "unit": "StoTyplne",
        "description": "Stochastic model"
      },
      "picln": {
        "value": 0.0,
        "unit": "p.u.",
        "description": "Inrush Peak Current: Ratio Ip/In"
      },
      "pid_": {
        "value": 190103003,
        "unit": " ",
        "description": "ProjectID"
      },
      "pitln": {
        "value": 0.0,
        "unit": "s",
        "description": "Inrush Peak Current: Maximum Time"
      },
      "qurs": {
        "value": 0.0,
        "unit": "mm^2",
        "description": "Nominal cross section"
      },
      "rectancond": {
        "value": 0,
        "unit": " ",
        "description": "Rectangular Conductor"
      },
      "rlin1": {
        "value": 0.0,
        "unit": "Ohm/km",
        "description": "Loop Resistance  (sev)"
      },
      "rline": {
        "value": 0.025609759613871574,
        "unit": "Ohm/km",
        "description": "Parameters per Length 1,2-Sequence: AC-Resistance R'(20°C)"
      },
      "rline0": {
        "value": 0.0,
        "unit": "Ohm/km",
        "description": "Parameters per Length Zero Sequence: AC-Resistance R0'"
      },
      "rline_tmax": {
        "value": 0.0,
        "unit": "Ohm/km",
        "description": "Parameters per Length 1,2-Sequence: AC-Resistance R' at max. operating temperature"
      },
      "rnline": {
        "value": 0.0,
        "unit": "Ohm/km",
        "description": "Parameters per Length, Neutral: AC-Resistance Rn'"
      },
      "root_id": {
        "value": null,
        "unit": " ",
        "description": "Original Location"
      },
      "rpnline": {
        "value": 0.0,
        "unit": "Ohm/km",
        "description": "Parameters per Length, Phase-Neutral Coupling: AC-Resistance Rpn'"
      },
      "rtemp": {
        "value": 80.0,
        "unit": "degC",
        "description": "Max. End Temperature"
      },
      "shins": {
        "value": 0,
        "unit": " ",
        "description": "Cable Design Parameter With sheath: Sheath insulation material"
      },
      "shtyp": {
        "value": 0,
        "unit": " ",
        "description": "Cable Design Parameter With sheath: Sheath type:Non-metallic:Metallic"
      },
      "side_b": {
        "value": 0.0,
        "unit": "mm",
        "description": "Rectangular Conductor: Height (b)"
      },
      "side_d": {
        "value": 0.0,
        "unit": "mm",
        "description": "Rectangular Conductor: Width (d)"
      },
      "slin1": {
        "value": 0.0,
        "unit": "kA",
        "description": "Rated Current (1.)"
      },
      "slin2": {
        "value": 0.0,
        "unit": "*In",
        "description": "Load Current (*In)"
      },
      "sline": {
        "value": 1.0,
        "unit": "kA",
        "description": "Rated Current"
      },
      "systp": {
        "value": 0,
        "unit": " ",
        "description": "System Type:AC:DC"
      },
      "tid_": {
        "value": 4294967294,
        "unit": " ",
        "description": "TimeID"
      },
      "tline": {
        "value": 0.0,
        "unit": " ",
        "description": "Parameters per Length 1,2-Sequence: Ins. Factor"
      },
      "tline0": {
        "value": 0.0,
        "unit": " ",
        "description": "Parameters per Length Zero Sequence: Ins. Factor"
      },
      "tmax": {
        "value": 80.0,
        "unit": "degC",
        "description": "Parameters per Length 1,2-Sequence: Max. Operating Temperature"
      },
      "touchExp": {
        "value": 0,
        "unit": " ",
        "description": "Cable Design Parameter: Exposed to touch"
      },
      "twcln": {
        "value": 0.0,
        "unit": "p.u.",
        "description": "Ratio It/In"
      },
      "twtln": {
        "value": 0.0,
        "unit": "s",
        "description": "Maximum Time"
      },
      "typemetadata_changeLog": {
        "value": [],
        "unit": " ",
        "description": "Change Log"
      },
      "typemetadata_key": {
        "value": [],
        "unit": " ",
        "description": "Type Key"
      },
      "typemetadata_version": {
        "value": [],
        "unit": " ",
        "description": "Version"
      },
      "uline": {
        "value": 345.0,
        "unit": "kV",
        "description": "Rated Voltage"
      },
      "xlin1": {
        "value": 0.0,
        "unit": "Ohm/km",
        "description": "Loop Reactance (sev)"
      },
      "xline": {
        "value": 0.30000001192092896,
        "unit": "Ohm/km",
        "description": "Parameters per Length 1,2-Sequence: Reactance X'"
      },
      "xline0": {
        "value": 0.0,
        "unit": "Ohm/km",
        "description": "Parameters per Length Zero Sequence: Reactance X0'"
      },
      "xnline": {
        "value": 0.0,
        "unit": "Ohm/km",
        "description": "Parameters per Length, Neutral: Reactance Xn'"
      },
      "xpnline": {
        "value": 0.0,
        "unit": "Ohm/km",
        "description": "Parameters per Length, Phase-Neutral Coupling: Reactance Xpn'"
      }
    }
  },
  {
    "name": "Line Type 10 - 13",
    "cls": "TypLne",
    "path": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Line Types.IntPrjfolder\\Line Type 10 - 13.TypLne",
    "attributes": {
      "Ices": {
        "value": 0.0,
        "unit": "A/km",
        "description": "Parameters per Length Zero Sequence: Earth-Fault Current"
      },
      "InomAir": {
        "value": 1.0,
        "unit": "kA",
        "description": "Rated Current (in air)"
      },
      "Ithr": {
        "value": 0.0,
        "unit": "kA",
        "description": "Rated Short-Time (1s) Current (Conductor)"
      },
      "alpha": {
        "value": 0.004029999952763319,
        "unit": "1/K",
        "description": "Parameters per Length 1,2-Sequence: Temperature Coefficient"
      },
      "aohl_": {
        "value": "ohl",
        "unit": " ",
        "description": "Cable / OHL"
      },
      "appr_modby": {
        "value": "",
        "unit": " ",
        "description": "Approval Information: Modified by"
      },
      "appr_modif": {
        "value": 0,
        "unit": " ",
        "description": "Approval Information: Modified"
      },
      "appr_status": {
        "value": 0,
        "unit": " ",
        "description": "Approval Information: Status"
      },
      "avail": {
        "value": 0,
        "unit": " ",
        "description": "Availability:In stock:Remainder:Not available"
      },
      "bett": {
        "value": 0.0,
        "unit": "degC",
        "description": "Operating Temp."
      },
      "bline": {
        "value": 3.5900862216949463,
        "unit": "uS/km",
        "description": "Parameters per Length 1,2-Sequence: Susceptance B'"
      },
      "bline0": {
        "value": 0.0,
        "unit": "uS/km",
        "description": "Parameters per Length Zero Sequence: Susceptance B0'"
      },
      "bnline": {
        "value": 0.0,
        "unit": "uS/km",
        "description": "Parameters per Length, Neutral: Susceptance Bn'"
      },
      "bpnline": {
        "value": 0.0,
        "unit": "uS/km",
        "description": "Parameters per Length, Phase-Neutral Coupling: Susceptance Bpn'"
      },
      "carmour": {
        "value": 0,
        "unit": " ",
        "description": "Cable Design Parameter With sheath: Armoured cable"
      },
      "charact": {
        "value": [],
        "unit": " ",
        "description": "Charact."
      },
      "chr_name": {
        "value": "",
        "unit": " ",
        "description": "Characteristic Name"
      },
      "cline": {
        "value": 0.0095229996368289,
        "unit": "uF/km",
        "description": "Parameters per Length 1,2-Sequence: Capacitance C'"
      },
      "cline0": {
        "value": 0.0,
        "unit": "uF/km",
        "description": "Parameters per Length Zero Sequence: Capacitance C0'"
      },
      "cnline": {
        "value": 0.0,
        "unit": "uF/km",
        "description": "Parameters per Length, Neutral: Capacitance Cn'"
      },
      "cohl_": {
        "value": 1,
        "unit": " ",
        "description": "Cable / OHL:Cable:Overhead Line"
      },
      "cpHeadFold": {
        "value": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Line Types.IntPrjfolder",
        "unit": " ",
        "description": "Head Folder"
      },
      "cpnline": {
        "value": 0.0,
        "unit": "uF/km",
        "description": "Parameters per Length, Phase-Neutral Coupling: Capacitance Cpn'"
      },
      "cscreen": {
        "value": 0,
        "unit": " ",
        "description": "Cable Design Parameter With sheath: Radial cable screen"
      },
      "dat_src": {
        "value": "MAN",
        "unit": " ",
        "description": "Data source"
      },
      "dataExtDesc": {
        "value": [],
        "unit": " ",
        "description": "Description"
      },
      "dataExtUnit": {
        "value": [],
        "unit": " ",
        "description": "Unit"
      },
      "desc": {
        "value": [],
        "unit": " ",
        "description": "Description"
      },
      "doc_id": {
        "value": null,
        "unit": " ",
        "description": "Additional Data"
      },
      "fcharC0": {
        "value": null,
        "unit": "ChaPol,ChaVec,ChaMat",
        "description": "Frequency Dependency of Zero-Sequence Capacitance: C0'(f)"
      },
      "fcharC1": {
        "value": null,
        "unit": "ChaPol,ChaVec,ChaMat",
        "description": "Frequency Dependency of Pos.-Sequence Capacitance: C1'(f)"
      },
      "fcharL0": {
        "value": null,
        "unit": "ChaPol,ChaVec,ChaMat",
        "description": "Frequency Dependencies of Zero-Sequence Impedance: L0'(f)"
      },
      "fcharL1": {
        "value": null,
        "unit": "ChaPol,ChaVec,ChaMat",
        "description": "Frequency Dependencies of Pos.-Sequence Impedance: L1'(f)"
      },
      "fcharR0": {
        "value": null,
        "unit": "ChaPol,ChaVec,ChaMat",
        "description": "Frequency Dependencies of Zero-Sequence Impedance: R0'(AC)(f)"
      },
      "fcharR1": {
        "value": null,
        "unit": "ChaPol,ChaVec,ChaMat",
        "description": "Frequency Dependencies of Pos.-Sequence Impedance: R1'(AC)(f)"
      },
      "fold_id": {
        "value": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Line Types.IntPrjfolder",
        "unit": " ",
        "description": "In Folder"
      },
      "for_name": {
        "value": "",
        "unit": " ",
        "description": "Foreign Key"
      },
      "fr_sheath": {
        "value": 0,
        "unit": " ",
        "description": "Cable Design Parameter: With sheath"
      },
      "frnom": {
        "value": 60.0,
        "unit": "Hz",
        "description": "Nominal Frequency"
      },
      "gline": {
        "value": 0.0,
        "unit": "uS/km",
        "description": "Parameters per Length 1,2-Sequence: Conductance G'"
      },
      "gline0": {
        "value": 0.0,
        "unit": "uS/km",
        "description": "Parameters per Length Zero Sequence: Conductance G0'"
      },
      "gnrl_modby": {
        "value": "DIgSILENT",
        "unit": " ",
        "description": "Object modified by"
      },
      "gnrl_modif": {
        "value": 1588617754,
        "unit": " ",
        "description": "Object modified"
      },
      "iSchemeStatus": {
        "value": 0,
        "unit": " ",
        "description": "Scheme Status"
      },
      "imiso": {
        "value": 0,
        "unit": " ",
        "description": "Cable Design Parameter: Insulation material:PVC:XLPE:Mineral:Paper:EPR"
      },
      "iopt_cnd": {
        "value": "mlt",
        "unit": " ",
        "description": "Cable Design Parameter: Cable cores"
      },
      "iopt_inp": {
        "value": "mat",
        "unit": " ",
        "description": "Input Option Temperature Dependency for LDF, RMS and EMT calculations"
      },
      "iopt_inpshc": {
        "value": "mat",
        "unit": " ",
        "description": "Input Option Temperature Dependency for Complete SHC only"
      },
      "lcost": {
        "value": 0.0,
        "unit": "USD/km",
        "description": "Line type cost"
      },
      "lline": {
        "value": 0.7957747578620911,
        "unit": "mH/km",
        "description": "Parameters per Length 1,2-Sequence: Inductance L'"
      },
      "lline0": {
        "value": 0.0,
        "unit": "mH/km",
        "description": "Parameters per Length Zero Sequence: Inductance L0'"
      },
      "lnline": {
        "value": 0.0,
        "unit": "mH/km",
        "description": "Parameters per Length, Neutral: Inductance Ln'"
      },
      "loc_name": {
        "value": "Line Type 10 - 13",
        "unit": " ",
        "description": "Name"
      },
      "lodln": {
        "value": "",
        "unit": " ",
        "description": "Type of Load"
      },
      "lpnline": {
        "value": 0.0,
        "unit": "mH/km",
        "description": "Parameters per Length, Phase-Neutral Coupling: Inductance Lpn'"
      },
      "manuf": {
        "value": "",
        "unit": " ",
        "description": "Manufacturer"
      },
      "miso": {
        "value": "",
        "unit": " ",
        "description": "Insulation material"
      },
      "mlei": {
        "value": "Ds",
        "unit": " ",
        "description": "Parameters per Length 1,2-Sequence: Conductor material"
      },
      "nlnph": {
        "value": 3,
        "unit": " ",
        "description": "Phases:1:2:3"
      },
      "nneutral": {
        "value": 0,
        "unit": " ",
        "description": "Number of Neutrals:0:1"
      },
      "oid_": {
        "value": 190103103,
        "unit": " ",
        "description": "ObjectID"
      },
      "pStoch": {
        "value": null,
        "unit": "StoTyplne",
        "description": "Stochastic model"
      },
      "picln": {
        "value": 0.0,
        "unit": "p.u.",
        "description": "Inrush Peak Current: Ratio Ip/In"
      },
      "pid_": {
        "value": 190103003,
        "unit": " ",
        "description": "ProjectID"
      },
      "pitln": {
        "value": 0.0,
        "unit": "s",
        "description": "Inrush Peak Current: Maximum Time"
      },
      "qurs": {
        "value": 0.0,
        "unit": "mm^2",
        "description": "Nominal cross section"
      },
      "rectancond": {
        "value": 0,
        "unit": " ",
        "description": "Rectangular Conductor"
      },
      "rlin1": {
        "value": 0.0,
        "unit": "Ohm/km",
        "description": "Loop Resistance  (sev)"
      },
      "rline": {
        "value": 0.027906980365514755,
        "unit": "Ohm/km",
        "description": "Parameters per Length 1,2-Sequence: AC-Resistance R'(20°C)"
      },
      "rline0": {
        "value": 0.0,
        "unit": "Ohm/km",
        "description": "Parameters per Length Zero Sequence: AC-Resistance R0'"
      },
      "rline_tmax": {
        "value": 0.0,
        "unit": "Ohm/km",
        "description": "Parameters per Length 1,2-Sequence: AC-Resistance R' at max. operating temperature"
      },
      "rnline": {
        "value": 0.0,
        "unit": "Ohm/km",
        "description": "Parameters per Length, Neutral: AC-Resistance Rn'"
      },
      "root_id": {
        "value": null,
        "unit": " ",
        "description": "Original Location"
      },
      "rpnline": {
        "value": 0.0,
        "unit": "Ohm/km",
        "description": "Parameters per Length, Phase-Neutral Coupling: AC-Resistance Rpn'"
      },
      "rtemp": {
        "value": 80.0,
        "unit": "degC",
        "description": "Max. End Temperature"
      },
      "shins": {
        "value": 0,
        "unit": " ",
        "description": "Cable Design Parameter With sheath: Sheath insulation material"
      },
      "shtyp": {
        "value": 0,
        "unit": " ",
        "description": "Cable Design Parameter With sheath: Sheath type:Non-metallic:Metallic"
      },
      "side_b": {
        "value": 0.0,
        "unit": "mm",
        "description": "Rectangular Conductor: Height (b)"
      },
      "side_d": {
        "value": 0.0,
        "unit": "mm",
        "description": "Rectangular Conductor: Width (d)"
      },
      "slin1": {
        "value": 0.0,
        "unit": "kA",
        "description": "Rated Current (1.)"
      },
      "slin2": {
        "value": 0.0,
        "unit": "*In",
        "description": "Load Current (*In)"
      },
      "sline": {
        "value": 1.0,
        "unit": "kA",
        "description": "Rated Current"
      },
      "systp": {
        "value": 0,
        "unit": " ",
        "description": "System Type:AC:DC"
      },
      "tid_": {
        "value": 4294967294,
        "unit": " ",
        "description": "TimeID"
      },
      "tline": {
        "value": 0.0,
        "unit": " ",
        "description": "Parameters per Length 1,2-Sequence: Ins. Factor"
      },
      "tline0": {
        "value": 0.0,
        "unit": " ",
        "description": "Parameters per Length Zero Sequence: Ins. Factor"
      },
      "tmax": {
        "value": 80.0,
        "unit": "degC",
        "description": "Parameters per Length 1,2-Sequence: Max. Operating Temperature"
      },
      "touchExp": {
        "value": 0,
        "unit": " ",
        "description": "Cable Design Parameter: Exposed to touch"
      },
      "twcln": {
        "value": 0.0,
        "unit": "p.u.",
        "description": "Ratio It/In"
      },
      "twtln": {
        "value": 0.0,
        "unit": "s",
        "description": "Maximum Time"
      },
      "typemetadata_changeLog": {
        "value": [],
        "unit": " ",
        "description": "Change Log"
      },
      "typemetadata_key": {
        "value": [],
        "unit": " ",
        "description": "Type Key"
      },
      "typemetadata_version": {
        "value": [],
        "unit": " ",
        "description": "Version"
      },
      "uline": {
        "value": 345.0,
        "unit": "kV",
        "description": "Rated Voltage"
      },
      "xlin1": {
        "value": 0.0,
        "unit": "Ohm/km",
        "description": "Loop Reactance (sev)"
      },
      "xline": {
        "value": 0.30000001192092896,
        "unit": "Ohm/km",
        "description": "Parameters per Length 1,2-Sequence: Reactance X'"
      },
      "xline0": {
        "value": 0.0,
        "unit": "Ohm/km",
        "description": "Parameters per Length Zero Sequence: Reactance X0'"
      },
      "xnline": {
        "value": 0.0,
        "unit": "Ohm/km",
        "description": "Parameters per Length, Neutral: Reactance Xn'"
      },
      "xpnline": {
        "value": 0.0,
        "unit": "Ohm/km",
        "description": "Parameters per Length, Phase-Neutral Coupling: Reactance Xpn'"
      }
    }
  },
  {
    "name": "Line Type 17 - 27",
    "cls": "TypLne",
    "path": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Line Types.IntPrjfolder\\Line Type 17 - 27.TypLne",
    "attributes": {
      "Ices": {
        "value": 0.0,
        "unit": "A/km",
        "description": "Parameters per Length Zero Sequence: Earth-Fault Current"
      },
      "InomAir": {
        "value": 1.0,
        "unit": "kA",
        "description": "Rated Current (in air)"
      },
      "Ithr": {
        "value": 0.0,
        "unit": "kA",
        "description": "Rated Short-Time (1s) Current (Conductor)"
      },
      "alpha": {
        "value": 0.004029999952763319,
        "unit": "1/K",
        "description": "Parameters per Length 1,2-Sequence: Temperature Coefficient"
      },
      "aohl_": {
        "value": "ohl",
        "unit": " ",
        "description": "Cable / OHL"
      },
      "appr_modby": {
        "value": "",
        "unit": " ",
        "description": "Approval Information: Modified by"
      },
      "appr_modif": {
        "value": 0,
        "unit": " ",
        "description": "Approval Information: Modified"
      },
      "appr_status": {
        "value": 0,
        "unit": " ",
        "description": "Approval Information: Status"
      },
      "avail": {
        "value": 0,
        "unit": " ",
        "description": "Availability:In stock:Remainder:Not available"
      },
      "bett": {
        "value": 0.0,
        "unit": "degC",
        "description": "Operating Temp."
      },
      "bline": {
        "value": 3.9365413188934326,
        "unit": "uS/km",
        "description": "Parameters per Length 1,2-Sequence: Susceptance B'"
      },
      "bline0": {
        "value": 0.0,
        "unit": "uS/km",
        "description": "Parameters per Length Zero Sequence: Susceptance B0'"
      },
      "bnline": {
        "value": 0.0,
        "unit": "uS/km",
        "description": "Parameters per Length, Neutral: Susceptance Bn'"
      },
      "bpnline": {
        "value": 0.0,
        "unit": "uS/km",
        "description": "Parameters per Length, Phase-Neutral Coupling: Susceptance Bpn'"
      },
      "carmour": {
        "value": 0,
        "unit": " ",
        "description": "Cable Design Parameter With sheath: Armoured cable"
      },
      "charact": {
        "value": [],
        "unit": " ",
        "description": "Charact."
      },
      "chr_name": {
        "value": "",
        "unit": " ",
        "description": "Characteristic Name"
      },
      "cline": {
        "value": 0.01044199988245964,
        "unit": "uF/km",
        "description": "Parameters per Length 1,2-Sequence: Capacitance C'"
      },
      "cline0": {
        "value": 0.0,
        "unit": "uF/km",
        "description": "Parameters per Length Zero Sequence: Capacitance C0'"
      },
      "cnline": {
        "value": 0.0,
        "unit": "uF/km",
        "description": "Parameters per Length, Neutral: Capacitance Cn'"
      },
      "cohl_": {
        "value": 1,
        "unit": " ",
        "description": "Cable / OHL:Cable:Overhead Line"
      },
      "cpHeadFold": {
        "value": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Line Types.IntPrjfolder",
        "unit": " ",
        "description": "Head Folder"
      },
      "cpnline": {
        "value": 0.0,
        "unit": "uF/km",
        "description": "Parameters per Length, Phase-Neutral Coupling: Capacitance Cpn'"
      },
      "cscreen": {
        "value": 0,
        "unit": " ",
        "description": "Cable Design Parameter With sheath: Radial cable screen"
      },
      "dat_src": {
        "value": "MAN",
        "unit": " ",
        "description": "Data source"
      },
      "dataExtDesc": {
        "value": [],
        "unit": " ",
        "description": "Description"
      },
      "dataExtUnit": {
        "value": [],
        "unit": " ",
        "description": "Unit"
      },
      "desc": {
        "value": [],
        "unit": " ",
        "description": "Description"
      },
      "doc_id": {
        "value": null,
        "unit": " ",
        "description": "Additional Data"
      },
      "fcharC0": {
        "value": null,
        "unit": "ChaPol,ChaVec,ChaMat",
        "description": "Frequency Dependency of Zero-Sequence Capacitance: C0'(f)"
      },
      "fcharC1": {
        "value": null,
        "unit": "ChaPol,ChaVec,ChaMat",
        "description": "Frequency Dependency of Pos.-Sequence Capacitance: C1'(f)"
      },
      "fcharL0": {
        "value": null,
        "unit": "ChaPol,ChaVec,ChaMat",
        "description": "Frequency Dependencies of Zero-Sequence Impedance: L0'(f)"
      },
      "fcharL1": {
        "value": null,
        "unit": "ChaPol,ChaVec,ChaMat",
        "description": "Frequency Dependencies of Pos.-Sequence Impedance: L1'(f)"
      },
      "fcharR0": {
        "value": null,
        "unit": "ChaPol,ChaVec,ChaMat",
        "description": "Frequency Dependencies of Zero-Sequence Impedance: R0'(AC)(f)"
      },
      "fcharR1": {
        "value": null,
        "unit": "ChaPol,ChaVec,ChaMat",
        "description": "Frequency Dependencies of Pos.-Sequence Impedance: R1'(AC)(f)"
      },
      "fold_id": {
        "value": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Line Types.IntPrjfolder",
        "unit": " ",
        "description": "In Folder"
      },
      "for_name": {
        "value": "",
        "unit": " ",
        "description": "Foreign Key"
      },
      "fr_sheath": {
        "value": 0,
        "unit": " ",
        "description": "Cable Design Parameter: With sheath"
      },
      "frnom": {
        "value": 60.0,
        "unit": "Hz",
        "description": "Nominal Frequency"
      },
      "gline": {
        "value": 0.0,
        "unit": "uS/km",
        "description": "Parameters per Length 1,2-Sequence: Conductance G'"
      },
      "gline0": {
        "value": 0.0,
        "unit": "uS/km",
        "description": "Parameters per Length Zero Sequence: Conductance G0'"
      },
      "gnrl_modby": {
        "value": "DIgSILENT",
        "unit": " ",
        "description": "Object modified by"
      },
      "gnrl_modif": {
        "value": 1588617754,
        "unit": " ",
        "description": "Object modified"
      },
      "iSchemeStatus": {
        "value": 0,
        "unit": " ",
        "description": "Scheme Status"
      },
      "imiso": {
        "value": 0,
        "unit": " ",
        "description": "Cable Design Parameter: Insulation material:PVC:XLPE:Mineral:Paper:EPR"
      },
      "iopt_cnd": {
        "value": "mlt",
        "unit": " ",
        "description": "Cable Design Parameter: Cable cores"
      },
      "iopt_inp": {
        "value": "mat",
        "unit": " ",
        "description": "Input Option Temperature Dependency for LDF, RMS and EMT calculations"
      },
      "iopt_inpshc": {
        "value": "mat",
        "unit": " ",
        "description": "Input Option Temperature Dependency for Complete SHC only"
      },
      "lcost": {
        "value": 0.0,
        "unit": "USD/km",
        "description": "Line type cost"
      },
      "lline": {
        "value": 0.7957747578620911,
        "unit": "mH/km",
        "description": "Parameters per Length 1,2-Sequence: Inductance L'"
      },
      "lline0": {
        "value": 0.0,
        "unit": "mH/km",
        "description": "Parameters per Length Zero Sequence: Inductance L0'"
      },
      "lnline": {
        "value": 0.0,
        "unit": "mH/km",
        "description": "Parameters per Length, Neutral: Inductance Ln'"
      },
      "loc_name": {
        "value": "Line Type 17 - 27",
        "unit": " ",
        "description": "Name"
      },
      "lodln": {
        "value": "",
        "unit": " ",
        "description": "Type of Load"
      },
      "lpnline": {
        "value": 0.0,
        "unit": "mH/km",
        "description": "Parameters per Length, Phase-Neutral Coupling: Inductance Lpn'"
      },
      "manuf": {
        "value": "",
        "unit": " ",
        "description": "Manufacturer"
      },
      "miso": {
        "value": "",
        "unit": " ",
        "description": "Insulation material"
      },
      "mlei": {
        "value": "Ds",
        "unit": " ",
        "description": "Parameters per Length 1,2-Sequence: Conductor material"
      },
      "nlnph": {
        "value": 3,
        "unit": " ",
        "description": "Phases:1:2:3"
      },
      "nneutral": {
        "value": 0,
        "unit": " ",
        "description": "Number of Neutrals:0:1"
      },
      "oid_": {
        "value": 190103112,
        "unit": " ",
        "description": "ObjectID"
      },
      "pStoch": {
        "value": null,
        "unit": "StoTyplne",
        "description": "Stochastic model"
      },
      "picln": {
        "value": 0.0,
        "unit": "p.u.",
        "description": "Inrush Peak Current: Ratio Ip/In"
      },
      "pid_": {
        "value": 190103003,
        "unit": " ",
        "description": "ProjectID"
      },
      "pitln": {
        "value": 0.0,
        "unit": "s",
        "description": "Inrush Peak Current: Maximum Time"
      },
      "qurs": {
        "value": 0.0,
        "unit": "mm^2",
        "description": "Nominal cross section"
      },
      "rectancond": {
        "value": 0,
        "unit": " ",
        "description": "Rectangular Conductor"
      },
      "rlin1": {
        "value": 0.0,
        "unit": "Ohm/km",
        "description": "Loop Resistance  (sev)"
      },
      "rline": {
        "value": 0.022543350234627724,
        "unit": "Ohm/km",
        "description": "Parameters per Length 1,2-Sequence: AC-Resistance R'(20°C)"
      },
      "rline0": {
        "value": 0.0,
        "unit": "Ohm/km",
        "description": "Parameters per Length Zero Sequence: AC-Resistance R0'"
      },
      "rline_tmax": {
        "value": 0.0,
        "unit": "Ohm/km",
        "description": "Parameters per Length 1,2-Sequence: AC-Resistance R' at max. operating temperature"
      },
      "rnline": {
        "value": 0.0,
        "unit": "Ohm/km",
        "description": "Parameters per Length, Neutral: AC-Resistance Rn'"
      },
      "root_id": {
        "value": null,
        "unit": " ",
        "description": "Original Location"
      },
      "rpnline": {
        "value": 0.0,
        "unit": "Ohm/km",
        "description": "Parameters per Length, Phase-Neutral Coupling: AC-Resistance Rpn'"
      },
      "rtemp": {
        "value": 80.0,
        "unit": "degC",
        "description": "Max. End Temperature"
      },
      "shins": {
        "value": 0,
        "unit": " ",
        "description": "Cable Design Parameter With sheath: Sheath insulation material"
      },
      "shtyp": {
        "value": 0,
        "unit": " ",
        "description": "Cable Design Parameter With sheath: Sheath type:Non-metallic:Metallic"
      },
      "side_b": {
        "value": 0.0,
        "unit": "mm",
        "description": "Rectangular Conductor: Height (b)"
      },
      "side_d": {
        "value": 0.0,
        "unit": "mm",
        "description": "Rectangular Conductor: Width (d)"
      },
      "slin1": {
        "value": 0.0,
        "unit": "kA",
        "description": "Rated Current (1.)"
      },
      "slin2": {
        "value": 0.0,
        "unit": "*In",
        "description": "Load Current (*In)"
      },
      "sline": {
        "value": 1.0,
        "unit": "kA",
        "description": "Rated Current"
      },
      "systp": {
        "value": 0,
        "unit": " ",
        "description": "System Type:AC:DC"
      },
      "tid_": {
        "value": 4294967294,
        "unit": " ",
        "description": "TimeID"
      },
      "tline": {
        "value": 0.0,
        "unit": " ",
        "description": "Parameters per Length 1,2-Sequence: Ins. Factor"
      },
      "tline0": {
        "value": 0.0,
        "unit": " ",
        "description": "Parameters per Length Zero Sequence: Ins. Factor"
      },
      "tmax": {
        "value": 80.0,
        "unit": "degC",
        "description": "Parameters per Length 1,2-Sequence: Max. Operating Temperature"
      },
      "touchExp": {
        "value": 0,
        "unit": " ",
        "description": "Cable Design Parameter: Exposed to touch"
      },
      "twcln": {
        "value": 0.0,
        "unit": "p.u.",
        "description": "Ratio It/In"
      },
      "twtln": {
        "value": 0.0,
        "unit": "s",
        "description": "Maximum Time"
      },
      "typemetadata_changeLog": {
        "value": [],
        "unit": " ",
        "description": "Change Log"
      },
      "typemetadata_key": {
        "value": [],
        "unit": " ",
        "description": "Type Key"
      },
      "typemetadata_version": {
        "value": [],
        "unit": " ",
        "description": "Version"
      },
      "uline": {
        "value": 345.0,
        "unit": "kV",
        "description": "Rated Voltage"
      },
      "xlin1": {
        "value": 0.0,
        "unit": "Ohm/km",
        "description": "Loop Reactance (sev)"
      },
      "xline": {
        "value": 0.30000001192092896,
        "unit": "Ohm/km",
        "description": "Parameters per Length 1,2-Sequence: Reactance X'"
      },
      "xline0": {
        "value": 0.0,
        "unit": "Ohm/km",
        "description": "Parameters per Length Zero Sequence: Reactance X0'"
      },
      "xnline": {
        "value": 0.0,
        "unit": "Ohm/km",
        "description": "Parameters per Length, Neutral: Reactance Xn'"
      },
      "xpnline": {
        "value": 0.0,
        "unit": "Ohm/km",
        "description": "Parameters per Length, Phase-Neutral Coupling: Reactance Xpn'"
      }
    }
  },
  {
    "name": "Line Type 26 - 27",
    "cls": "TypLne",
    "path": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Line Types.IntPrjfolder\\Line Type 26 - 27.TypLne",
    "attributes": {
      "Ices": {
        "value": 0.0,
        "unit": "A/km",
        "description": "Parameters per Length Zero Sequence: Earth-Fault Current"
      },
      "InomAir": {
        "value": 1.0,
        "unit": "kA",
        "description": "Rated Current (in air)"
      },
      "Ithr": {
        "value": 0.0,
        "unit": "kA",
        "description": "Rated Short-Time (1s) Current (Conductor)"
      },
      "alpha": {
        "value": 0.004029999952763319,
        "unit": "1/K",
        "description": "Parameters per Length 1,2-Sequence: Temperature Coefficient"
      },
      "aohl_": {
        "value": "ohl",
        "unit": " ",
        "description": "Cable / OHL"
      },
      "appr_modby": {
        "value": "",
        "unit": " ",
        "description": "Approval Information: Modified by"
      },
      "appr_modif": {
        "value": 0,
        "unit": " ",
        "description": "Approval Information: Modified"
      },
      "appr_status": {
        "value": 0,
        "unit": " ",
        "description": "Approval Information: Status"
      },
      "avail": {
        "value": 0,
        "unit": " ",
        "description": "Availability:In stock:Remainder:Not available"
      },
      "bett": {
        "value": 0.0,
        "unit": "degC",
        "description": "Operating Temp."
      },
      "bline": {
        "value": 3.4515421390533447,
        "unit": "uS/km",
        "description": "Parameters per Length 1,2-Sequence: Susceptance B'"
      },
      "bline0": {
        "value": 0.0,
        "unit": "uS/km",
        "description": "Parameters per Length Zero Sequence: Susceptance B0'"
      },
      "bnline": {
        "value": 0.0,
        "unit": "uS/km",
        "description": "Parameters per Length, Neutral: Susceptance Bn'"
      },
      "bpnline": {
        "value": 0.0,
        "unit": "uS/km",
        "description": "Parameters per Length, Phase-Neutral Coupling: Susceptance Bpn'"
      },
      "carmour": {
        "value": 0,
        "unit": " ",
        "description": "Cable Design Parameter With sheath: Armoured cable"
      },
      "charact": {
        "value": [],
        "unit": " ",
        "description": "Charact."
      },
      "chr_name": {
        "value": "",
        "unit": " ",
        "description": "Characteristic Name"
      },
      "cline": {
        "value": 0.009155499748885632,
        "unit": "uF/km",
        "description": "Parameters per Length 1,2-Sequence: Capacitance C'"
      },
      "cline0": {
        "value": 0.0,
        "unit": "uF/km",
        "description": "Parameters per Length Zero Sequence: Capacitance C0'"
      },
      "cnline": {
        "value": 0.0,
        "unit": "uF/km",
        "description": "Parameters per Length, Neutral: Capacitance Cn'"
      },
      "cohl_": {
        "value": 1,
        "unit": " ",
        "description": "Cable / OHL:Cable:Overhead Line"
      },
      "cpHeadFold": {
        "value": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Line Types.IntPrjfolder",
        "unit": " ",
        "description": "Head Folder"
      },
      "cpnline": {
        "value": 0.0,
        "unit": "uF/km",
        "description": "Parameters per Length, Phase-Neutral Coupling: Capacitance Cpn'"
      },
      "cscreen": {
        "value": 0,
        "unit": " ",
        "description": "Cable Design Parameter With sheath: Radial cable screen"
      },
      "dat_src": {
        "value": "MAN",
        "unit": " ",
        "description": "Data source"
      },
      "dataExtDesc": {
        "value": [],
        "unit": " ",
        "description": "Description"
      },
      "dataExtUnit": {
        "value": [],
        "unit": " ",
        "description": "Unit"
      },
      "desc": {
        "value": [],
        "unit": " ",
        "description": "Description"
      },
      "doc_id": {
        "value": null,
        "unit": " ",
        "description": "Additional Data"
      },
      "fcharC0": {
        "value": null,
        "unit": "ChaPol,ChaVec,ChaMat",
        "description": "Frequency Dependency of Zero-Sequence Capacitance: C0'(f)"
      },
      "fcharC1": {
        "value": null,
        "unit": "ChaPol,ChaVec,ChaMat",
        "description": "Frequency Dependency of Pos.-Sequence Capacitance: C1'(f)"
      },
      "fcharL0": {
        "value": null,
        "unit": "ChaPol,ChaVec,ChaMat",
        "description": "Frequency Dependencies of Zero-Sequence Impedance: L0'(f)"
      },
      "fcharL1": {
        "value": null,
        "unit": "ChaPol,ChaVec,ChaMat",
        "description": "Frequency Dependencies of Pos.-Sequence Impedance: L1'(f)"
      },
      "fcharR0": {
        "value": null,
        "unit": "ChaPol,ChaVec,ChaMat",
        "description": "Frequency Dependencies of Zero-Sequence Impedance: R0'(AC)(f)"
      },
      "fcharR1": {
        "value": null,
        "unit": "ChaPol,ChaVec,ChaMat",
        "description": "Frequency Dependencies of Pos.-Sequence Impedance: R1'(AC)(f)"
      },
      "fold_id": {
        "value": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Line Types.IntPrjfolder",
        "unit": " ",
        "description": "In Folder"
      },
      "for_name": {
        "value": "",
        "unit": " ",
        "description": "Foreign Key"
      },
      "fr_sheath": {
        "value": 0,
        "unit": " ",
        "description": "Cable Design Parameter: With sheath"
      },
      "frnom": {
        "value": 60.0,
        "unit": "Hz",
        "description": "Nominal Frequency"
      },
      "gline": {
        "value": 0.0,
        "unit": "uS/km",
        "description": "Parameters per Length 1,2-Sequence: Conductance G'"
      },
      "gline0": {
        "value": 0.0,
        "unit": "uS/km",
        "description": "Parameters per Length Zero Sequence: Conductance G0'"
      },
      "gnrl_modby": {
        "value": "DIgSILENT",
        "unit": " ",
        "description": "Object modified by"
      },
      "gnrl_modif": {
        "value": 1588617754,
        "unit": " ",
        "description": "Object modified"
      },
      "iSchemeStatus": {
        "value": 0,
        "unit": " ",
        "description": "Scheme Status"
      },
      "imiso": {
        "value": 0,
        "unit": " ",
        "description": "Cable Design Parameter: Insulation material:PVC:XLPE:Mineral:Paper:EPR"
      },
      "iopt_cnd": {
        "value": "mlt",
        "unit": " ",
        "description": "Cable Design Parameter: Cable cores"
      },
      "iopt_inp": {
        "value": "mat",
        "unit": " ",
        "description": "Input Option Temperature Dependency for LDF, RMS and EMT calculations"
      },
      "iopt_inpshc": {
        "value": "mat",
        "unit": " ",
        "description": "Input Option Temperature Dependency for Complete SHC only"
      },
      "lcost": {
        "value": 0.0,
        "unit": "USD/km",
        "description": "Line type cost"
      },
      "lline": {
        "value": 0.7957747578620911,
        "unit": "mH/km",
        "description": "Parameters per Length 1,2-Sequence: Inductance L'"
      },
      "lline0": {
        "value": 0.0,
        "unit": "mH/km",
        "description": "Parameters per Length Zero Sequence: Inductance L0'"
      },
      "lnline": {
        "value": 0.0,
        "unit": "mH/km",
        "description": "Parameters per Length, Neutral: Inductance Ln'"
      },
      "loc_name": {
        "value": "Line Type 26 - 27",
        "unit": " ",
        "description": "Name"
      },
      "lodln": {
        "value": "",
        "unit": " ",
        "description": "Type of Load"
      },
      "lpnline": {
        "value": 0.0,
        "unit": "mH/km",
        "description": "Parameters per Length, Phase-Neutral Coupling: Inductance Lpn'"
      },
      "manuf": {
        "value": "",
        "unit": " ",
        "description": "Manufacturer"
      },
      "miso": {
        "value": "",
        "unit": " ",
        "description": "Insulation material"
      },
      "mlei": {
        "value": "Ds",
        "unit": " ",
        "description": "Parameters per Length 1,2-Sequence: Conductor material"
      },
      "nlnph": {
        "value": 3,
        "unit": " ",
        "description": "Phases:1:2:3"
      },
      "nneutral": {
        "value": 0,
        "unit": " ",
        "description": "Number of Neutrals:0:1"
      },
      "oid_": {
        "value": 190103117,
        "unit": " ",
        "description": "ObjectID"
      },
      "pStoch": {
        "value": null,
        "unit": "StoTyplne",
        "description": "Stochastic model"
      },
      "picln": {
        "value": 0.0,
        "unit": "p.u.",
        "description": "Inrush Peak Current: Ratio Ip/In"
      },
      "pid_": {
        "value": 190103003,
        "unit": " ",
        "description": "ProjectID"
      },
      "pitln": {
        "value": 0.0,
        "unit": "s",
        "description": "Inrush Peak Current: Maximum Time"
      },
      "qurs": {
        "value": 0.0,
        "unit": "mm^2",
        "description": "Nominal cross section"
      },
      "rectancond": {
        "value": 0,
        "unit": " ",
        "description": "Rectangular Conductor"
      },
      "rlin1": {
        "value": 0.0,
        "unit": "Ohm/km",
        "description": "Loop Resistance  (sev)"
      },
      "rline": {
        "value": 0.02857143059372902,
        "unit": "Ohm/km",
        "description": "Parameters per Length 1,2-Sequence: AC-Resistance R'(20°C)"
      },
      "rline0": {
        "value": 0.0,
        "unit": "Ohm/km",
        "description": "Parameters per Length Zero Sequence: AC-Resistance R0'"
      },
      "rline_tmax": {
        "value": 0.0,
        "unit": "Ohm/km",
        "description": "Parameters per Length 1,2-Sequence: AC-Resistance R' at max. operating temperature"
      },
      "rnline": {
        "value": 0.0,
        "unit": "Ohm/km",
        "description": "Parameters per Length, Neutral: AC-Resistance Rn'"
      },
      "root_id": {
        "value": null,
        "unit": " ",
        "description": "Original Location"
      },
      "rpnline": {
        "value": 0.0,
        "unit": "Ohm/km",
        "description": "Parameters per Length, Phase-Neutral Coupling: AC-Resistance Rpn'"
      },
      "rtemp": {
        "value": 80.0,
        "unit": "degC",
        "description": "Max. End Temperature"
      },
      "shins": {
        "value": 0,
        "unit": " ",
        "description": "Cable Design Parameter With sheath: Sheath insulation material"
      },
      "shtyp": {
        "value": 0,
        "unit": " ",
        "description": "Cable Design Parameter With sheath: Sheath type:Non-metallic:Metallic"
      },
      "side_b": {
        "value": 0.0,
        "unit": "mm",
        "description": "Rectangular Conductor: Height (b)"
      },
      "side_d": {
        "value": 0.0,
        "unit": "mm",
        "description": "Rectangular Conductor: Width (d)"
      },
      "slin1": {
        "value": 0.0,
        "unit": "kA",
        "description": "Rated Current (1.)"
      },
      "slin2": {
        "value": 0.0,
        "unit": "*In",
        "description": "Load Current (*In)"
      },
      "sline": {
        "value": 1.0,
        "unit": "kA",
        "description": "Rated Current"
      },
      "systp": {
        "value": 0,
        "unit": " ",
        "description": "System Type:AC:DC"
      },
      "tid_": {
        "value": 4294967294,
        "unit": " ",
        "description": "TimeID"
      },
      "tline": {
        "value": 0.0,
        "unit": " ",
        "description": "Parameters per Length 1,2-Sequence: Ins. Factor"
      },
      "tline0": {
        "value": 0.0,
        "unit": " ",
        "description": "Parameters per Length Zero Sequence: Ins. Factor"
      },
      "tmax": {
        "value": 80.0,
        "unit": "degC",
        "description": "Parameters per Length 1,2-Sequence: Max. Operating Temperature"
      },
      "touchExp": {
        "value": 0,
        "unit": " ",
        "description": "Cable Design Parameter: Exposed to touch"
      },
      "twcln": {
        "value": 0.0,
        "unit": "p.u.",
        "description": "Ratio It/In"
      },
      "twtln": {
        "value": 0.0,
        "unit": "s",
        "description": "Maximum Time"
      },
      "typemetadata_changeLog": {
        "value": [],
        "unit": " ",
        "description": "Change Log"
      },
      "typemetadata_key": {
        "value": [],
        "unit": " ",
        "description": "Type Key"
      },
      "typemetadata_version": {
        "value": [],
        "unit": " ",
        "description": "Version"
      },
      "uline": {
        "value": 345.0,
        "unit": "kV",
        "description": "Rated Voltage"
      },
      "xlin1": {
        "value": 0.0,
        "unit": "Ohm/km",
        "description": "Loop Reactance (sev)"
      },
      "xline": {
        "value": 0.30000001192092896,
        "unit": "Ohm/km",
        "description": "Parameters per Length 1,2-Sequence: Reactance X'"
      },
      "xline0": {
        "value": 0.0,
        "unit": "Ohm/km",
        "description": "Parameters per Length Zero Sequence: Reactance X0'"
      },
      "xnline": {
        "value": 0.0,
        "unit": "Ohm/km",
        "description": "Parameters per Length, Neutral: Reactance Xn'"
      },
      "xpnline": {
        "value": 0.0,
        "unit": "Ohm/km",
        "description": "Parameters per Length, Phase-Neutral Coupling: Reactance Xpn'"
      }
    }
  },
  {
    "name": "Line Type 09 - 39",
    "cls": "TypLne",
    "path": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Line Types.IntPrjfolder\\Line Type 09 - 39.TypLne",
    "attributes": {
      "Ices": {
        "value": 0.0,
        "unit": "A/km",
        "description": "Parameters per Length Zero Sequence: Earth-Fault Current"
      },
      "InomAir": {
        "value": 1.0,
        "unit": "kA",
        "description": "Rated Current (in air)"
      },
      "Ithr": {
        "value": 0.0,
        "unit": "kA",
        "description": "Rated Short-Time (1s) Current (Conductor)"
      },
      "alpha": {
        "value": 0.004029999952763319,
        "unit": "1/K",
        "description": "Parameters per Length 1,2-Sequence: Temperature Coefficient"
      },
      "aohl_": {
        "value": "ohl",
        "unit": " ",
        "description": "Cable / OHL"
      },
      "appr_modby": {
        "value": "",
        "unit": " ",
        "description": "Approval Information: Modified by"
      },
      "appr_modif": {
        "value": 0,
        "unit": " ",
        "description": "Approval Information: Modified"
      },
      "appr_status": {
        "value": 0,
        "unit": " ",
        "description": "Approval Information: Status"
      },
      "avail": {
        "value": 0,
        "unit": " ",
        "description": "Availability:In stock:Remainder:Not available"
      },
      "bett": {
        "value": 0.0,
        "unit": "degC",
        "description": "Operating Temp."
      },
      "bline": {
        "value": 10.164509773254395,
        "unit": "uS/km",
        "description": "Parameters per Length 1,2-Sequence: Susceptance B'"
      },
      "bline0": {
        "value": 0.0,
        "unit": "uS/km",
        "description": "Parameters per Length Zero Sequence: Susceptance B0'"
      },
      "bnline": {
        "value": 0.0,
        "unit": "uS/km",
        "description": "Parameters per Length, Neutral: Susceptance Bn'"
      },
      "bpnline": {
        "value": 0.0,
        "unit": "uS/km",
        "description": "Parameters per Length, Phase-Neutral Coupling: Susceptance Bpn'"
      },
      "carmour": {
        "value": 0,
        "unit": " ",
        "description": "Cable Design Parameter With sheath: Armoured cable"
      },
      "charact": {
        "value": [],
        "unit": " ",
        "description": "Charact."
      },
      "chr_name": {
        "value": "",
        "unit": " ",
        "description": "Characteristic Name"
      },
      "cline": {
        "value": 0.026962200179696083,
        "unit": "uF/km",
        "description": "Parameters per Length 1,2-Sequence: Capacitance C'"
      },
      "cline0": {
        "value": 0.0,
        "unit": "uF/km",
        "description": "Parameters per Length Zero Sequence: Capacitance C0'"
      },
      "cnline": {
        "value": 0.0,
        "unit": "uF/km",
        "description": "Parameters per Length, Neutral: Capacitance Cn'"
      },
      "cohl_": {
        "value": 1,
        "unit": " ",
        "description": "Cable / OHL:Cable:Overhead Line"
      },
      "cpHeadFold": {
        "value": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Line Types.IntPrjfolder",
        "unit": " ",
        "description": "Head Folder"
      },
      "cpnline": {
        "value": 0.0,
        "unit": "uF/km",
        "description": "Parameters per Length, Phase-Neutral Coupling: Capacitance Cpn'"
      },
      "cscreen": {
        "value": 0,
        "unit": " ",
        "description": "Cable Design Parameter With sheath: Radial cable screen"
      },
      "dat_src": {
        "value": "MAN",
        "unit": " ",
        "description": "Data source"
      },
      "dataExtDesc": {
        "value": [],
        "unit": " ",
        "description": "Description"
      },
      "dataExtUnit": {
        "value": [],
        "unit": " ",
        "description": "Unit"
      },
      "desc": {
        "value": [],
        "unit": " ",
        "description": "Description"
      },
      "doc_id": {
        "value": null,
        "unit": " ",
        "description": "Additional Data"
      },
      "fcharC0": {
        "value": null,
        "unit": "ChaPol,ChaVec,ChaMat",
        "description": "Frequency Dependency of Zero-Sequence Capacitance: C0'(f)"
      },
      "fcharC1": {
        "value": null,
        "unit": "ChaPol,ChaVec,ChaMat",
        "description": "Frequency Dependency of Pos.-Sequence Capacitance: C1'(f)"
      },
      "fcharL0": {
        "value": null,
        "unit": "ChaPol,ChaVec,ChaMat",
        "description": "Frequency Dependencies of Zero-Sequence Impedance: L0'(f)"
      },
      "fcharL1": {
        "value": null,
        "unit": "ChaPol,ChaVec,ChaMat",
        "description": "Frequency Dependencies of Pos.-Sequence Impedance: L1'(f)"
      },
      "fcharR0": {
        "value": null,
        "unit": "ChaPol,ChaVec,ChaMat",
        "description": "Frequency Dependencies of Zero-Sequence Impedance: R0'(AC)(f)"
      },
      "fcharR1": {
        "value": null,
        "unit": "ChaPol,ChaVec,ChaMat",
        "description": "Frequency Dependencies of Pos.-Sequence Impedance: R1'(AC)(f)"
      },
      "fold_id": {
        "value": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Line Types.IntPrjfolder",
        "unit": " ",
        "description": "In Folder"
      },
      "for_name": {
        "value": "",
        "unit": " ",
        "description": "Foreign Key"
      },
      "fr_sheath": {
        "value": 0,
        "unit": " ",
        "description": "Cable Design Parameter: With sheath"
      },
      "frnom": {
        "value": 60.0,
        "unit": "Hz",
        "description": "Nominal Frequency"
      },
      "gline": {
        "value": 0.0,
        "unit": "uS/km",
        "description": "Parameters per Length 1,2-Sequence: Conductance G'"
      },
      "gline0": {
        "value": 0.0,
        "unit": "uS/km",
        "description": "Parameters per Length Zero Sequence: Conductance G0'"
      },
      "gnrl_modby": {
        "value": "DIgSILENT",
        "unit": " ",
        "description": "Object modified by"
      },
      "gnrl_modif": {
        "value": 1588617754,
        "unit": " ",
        "description": "Object modified"
      },
      "iSchemeStatus": {
        "value": 0,
        "unit": " ",
        "description": "Scheme Status"
      },
      "imiso": {
        "value": 0,
        "unit": " ",
        "description": "Cable Design Parameter: Insulation material:PVC:XLPE:Mineral:Paper:EPR"
      },
      "iopt_cnd": {
        "value": "mlt",
        "unit": " ",
        "description": "Cable Design Parameter: Cable cores"
      },
      "iopt_inp": {
        "value": "mat",
        "unit": " ",
        "description": "Input Option Temperature Dependency for LDF, RMS and EMT calculations"
      },
      "iopt_inpshc": {
        "value": "mat",
        "unit": " ",
        "description": "Input Option Temperature Dependency for Complete SHC only"
      },
      "lcost": {
        "value": 0.0,
        "unit": "USD/km",
        "description": "Line type cost"
      },
      "lline": {
        "value": 0.7957747578620911,
        "unit": "mH/km",
        "description": "Parameters per Length 1,2-Sequence: Inductance L'"
      },
      "lline0": {
        "value": 0.0,
        "unit": "mH/km",
        "description": "Parameters per Length Zero Sequence: Inductance L0'"
      },
      "lnline": {
        "value": 0.0,
        "unit": "mH/km",
        "description": "Parameters per Length, Neutral: Inductance Ln'"
      },
      "loc_name": {
        "value": "Line Type 09 - 39",
        "unit": " ",
        "description": "Name"
      },
      "lodln": {
        "value": "",
        "unit": " ",
        "description": "Type of Load"
      },
      "lpnline": {
        "value": 0.0,
        "unit": "mH/km",
        "description": "Parameters per Length, Phase-Neutral Coupling: Inductance Lpn'"
      },
      "manuf": {
        "value": "",
        "unit": " ",
        "description": "Manufacturer"
      },
      "miso": {
        "value": "",
        "unit": " ",
        "description": "Insulation material"
      },
      "mlei": {
        "value": "Ds",
        "unit": " ",
        "description": "Parameters per Length 1,2-Sequence: Conductor material"
      },
      "nlnph": {
        "value": 3,
        "unit": " ",
        "description": "Phases:1:2:3"
      },
      "nneutral": {
        "value": 0,
        "unit": " ",
        "description": "Number of Neutrals:0:1"
      },
      "oid_": {
        "value": 190103101,
        "unit": " ",
        "description": "ObjectID"
      },
      "pStoch": {
        "value": null,
        "unit": "StoTyplne",
        "description": "Stochastic model"
      },
      "picln": {
        "value": 0.0,
        "unit": "p.u.",
        "description": "Inrush Peak Current: Ratio Ip/In"
      },
      "pid_": {
        "value": 190103003,
        "unit": " ",
        "description": "ProjectID"
      },
      "pitln": {
        "value": 0.0,
        "unit": "s",
        "description": "Inrush Peak Current: Maximum Time"
      },
      "qurs": {
        "value": 0.0,
        "unit": "mm^2",
        "description": "Nominal cross section"
      },
      "rectancond": {
        "value": 0,
        "unit": " ",
        "description": "Rectangular Conductor"
      },
      "rlin1": {
        "value": 0.0,
        "unit": "Ohm/km",
        "description": "Loop Resistance  (sev)"
      },
      "rline": {
        "value": 0.012000000104308128,
        "unit": "Ohm/km",
        "description": "Parameters per Length 1,2-Sequence: AC-Resistance R'(20°C)"
      },
      "rline0": {
        "value": 0.0,
        "unit": "Ohm/km",
        "description": "Parameters per Length Zero Sequence: AC-Resistance R0'"
      },
      "rline_tmax": {
        "value": 0.0,
        "unit": "Ohm/km",
        "description": "Parameters per Length 1,2-Sequence: AC-Resistance R' at max. operating temperature"
      },
      "rnline": {
        "value": 0.0,
        "unit": "Ohm/km",
        "description": "Parameters per Length, Neutral: AC-Resistance Rn'"
      },
      "root_id": {
        "value": null,
        "unit": " ",
        "description": "Original Location"
      },
      "rpnline": {
        "value": 0.0,
        "unit": "Ohm/km",
        "description": "Parameters per Length, Phase-Neutral Coupling: AC-Resistance Rpn'"
      },
      "rtemp": {
        "value": 80.0,
        "unit": "degC",
        "description": "Max. End Temperature"
      },
      "shins": {
        "value": 0,
        "unit": " ",
        "description": "Cable Design Parameter With sheath: Sheath insulation material"
      },
      "shtyp": {
        "value": 0,
        "unit": " ",
        "description": "Cable Design Parameter With sheath: Sheath type:Non-metallic:Metallic"
      },
      "side_b": {
        "value": 0.0,
        "unit": "mm",
        "description": "Rectangular Conductor: Height (b)"
      },
      "side_d": {
        "value": 0.0,
        "unit": "mm",
        "description": "Rectangular Conductor: Width (d)"
      },
      "slin1": {
        "value": 0.0,
        "unit": "kA",
        "description": "Rated Current (1.)"
      },
      "slin2": {
        "value": 0.0,
        "unit": "*In",
        "description": "Load Current (*In)"
      },
      "sline": {
        "value": 1.0,
        "unit": "kA",
        "description": "Rated Current"
      },
      "systp": {
        "value": 0,
        "unit": " ",
        "description": "System Type:AC:DC"
      },
      "tid_": {
        "value": 4294967294,
        "unit": " ",
        "description": "TimeID"
      },
      "tline": {
        "value": 0.0,
        "unit": " ",
        "description": "Parameters per Length 1,2-Sequence: Ins. Factor"
      },
      "tline0": {
        "value": 0.0,
        "unit": " ",
        "description": "Parameters per Length Zero Sequence: Ins. Factor"
      },
      "tmax": {
        "value": 80.0,
        "unit": "degC",
        "description": "Parameters per Length 1,2-Sequence: Max. Operating Temperature"
      },
      "touchExp": {
        "value": 0,
        "unit": " ",
        "description": "Cable Design Parameter: Exposed to touch"
      },
      "twcln": {
        "value": 0.0,
        "unit": "p.u.",
        "description": "Ratio It/In"
      },
      "twtln": {
        "value": 0.0,
        "unit": "s",
        "description": "Maximum Time"
      },
      "typemetadata_changeLog": {
        "value": [],
        "unit": " ",
        "description": "Change Log"
      },
      "typemetadata_key": {
        "value": [],
        "unit": " ",
        "description": "Type Key"
      },
      "typemetadata_version": {
        "value": [],
        "unit": " ",
        "description": "Version"
      },
      "uline": {
        "value": 345.0,
        "unit": "kV",
        "description": "Rated Voltage"
      },
      "xlin1": {
        "value": 0.0,
        "unit": "Ohm/km",
        "description": "Loop Reactance (sev)"
      },
      "xline": {
        "value": 0.30000001192092896,
        "unit": "Ohm/km",
        "description": "Parameters per Length 1,2-Sequence: Reactance X'"
      },
      "xline0": {
        "value": 0.0,
        "unit": "Ohm/km",
        "description": "Parameters per Length Zero Sequence: Reactance X0'"
      },
      "xnline": {
        "value": 0.0,
        "unit": "Ohm/km",
        "description": "Parameters per Length, Neutral: Reactance Xn'"
      },
      "xpnline": {
        "value": 0.0,
        "unit": "Ohm/km",
        "description": "Parameters per Length, Phase-Neutral Coupling: Reactance Xpn'"
      }
    }
  },
  {
    "name": "Line Type 21 - 22",
    "cls": "TypLne",
    "path": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Line Types.IntPrjfolder\\Line Type 21 - 22.TypLne",
    "attributes": {
      "Ices": {
        "value": 0.0,
        "unit": "A/km",
        "description": "Parameters per Length Zero Sequence: Earth-Fault Current"
      },
      "InomAir": {
        "value": 1.0,
        "unit": "kA",
        "description": "Rated Current (in air)"
      },
      "Ithr": {
        "value": 0.0,
        "unit": "kA",
        "description": "Rated Short-Time (1s) Current (Conductor)"
      },
      "alpha": {
        "value": 0.004029999952763319,
        "unit": "1/K",
        "description": "Parameters per Length 1,2-Sequence: Temperature Coefficient"
      },
      "aohl_": {
        "value": "ohl",
        "unit": " ",
        "description": "Cable / OHL"
      },
      "appr_modby": {
        "value": "",
        "unit": " ",
        "description": "Approval Information: Modified by"
      },
      "appr_modif": {
        "value": 0,
        "unit": " ",
        "description": "Approval Information: Modified"
      },
      "appr_status": {
        "value": 0,
        "unit": " ",
        "description": "Approval Information: Status"
      },
      "avail": {
        "value": 0,
        "unit": " ",
        "description": "Availability:In stock:Remainder:Not available"
      },
      "bett": {
        "value": 0.0,
        "unit": "degC",
        "description": "Operating Temp."
      },
      "bline": {
        "value": 3.8797664642333984,
        "unit": "uS/km",
        "description": "Parameters per Length 1,2-Sequence: Susceptance B'"
      },
      "bline0": {
        "value": 0.0,
        "unit": "uS/km",
        "description": "Parameters per Length Zero Sequence: Susceptance B0'"
      },
      "bnline": {
        "value": 0.0,
        "unit": "uS/km",
        "description": "Parameters per Length, Neutral: Susceptance Bn'"
      },
      "bpnline": {
        "value": 0.0,
        "unit": "uS/km",
        "description": "Parameters per Length, Phase-Neutral Coupling: Susceptance Bpn'"
      },
      "carmour": {
        "value": 0,
        "unit": " ",
        "description": "Cable Design Parameter With sheath: Armoured cable"
      },
      "charact": {
        "value": [],
        "unit": " ",
        "description": "Charact."
      },
      "chr_name": {
        "value": "",
        "unit": " ",
        "description": "Characteristic Name"
      },
      "cline": {
        "value": 0.010291400365531445,
        "unit": "uF/km",
        "description": "Parameters per Length 1,2-Sequence: Capacitance C'"
      },
      "cline0": {
        "value": 0.0,
        "unit": "uF/km",
        "description": "Parameters per Length Zero Sequence: Capacitance C0'"
      },
      "cnline": {
        "value": 0.0,
        "unit": "uF/km",
        "description": "Parameters per Length, Neutral: Capacitance Cn'"
      },
      "cohl_": {
        "value": 1,
        "unit": " ",
        "description": "Cable / OHL:Cable:Overhead Line"
      },
      "cpHeadFold": {
        "value": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Line Types.IntPrjfolder",
        "unit": " ",
        "description": "Head Folder"
      },
      "cpnline": {
        "value": 0.0,
        "unit": "uF/km",
        "description": "Parameters per Length, Phase-Neutral Coupling: Capacitance Cpn'"
      },
      "cscreen": {
        "value": 0,
        "unit": " ",
        "description": "Cable Design Parameter With sheath: Radial cable screen"
      },
      "dat_src": {
        "value": "MAN",
        "unit": " ",
        "description": "Data source"
      },
      "dataExtDesc": {
        "value": [],
        "unit": " ",
        "description": "Description"
      },
      "dataExtUnit": {
        "value": [],
        "unit": " ",
        "description": "Unit"
      },
      "desc": {
        "value": [],
        "unit": " ",
        "description": "Description"
      },
      "doc_id": {
        "value": null,
        "unit": " ",
        "description": "Additional Data"
      },
      "fcharC0": {
        "value": null,
        "unit": "ChaPol,ChaVec,ChaMat",
        "description": "Frequency Dependency of Zero-Sequence Capacitance: C0'(f)"
      },
      "fcharC1": {
        "value": null,
        "unit": "ChaPol,ChaVec,ChaMat",
        "description": "Frequency Dependency of Pos.-Sequence Capacitance: C1'(f)"
      },
      "fcharL0": {
        "value": null,
        "unit": "ChaPol,ChaVec,ChaMat",
        "description": "Frequency Dependencies of Zero-Sequence Impedance: L0'(f)"
      },
      "fcharL1": {
        "value": null,
        "unit": "ChaPol,ChaVec,ChaMat",
        "description": "Frequency Dependencies of Pos.-Sequence Impedance: L1'(f)"
      },
      "fcharR0": {
        "value": null,
        "unit": "ChaPol,ChaVec,ChaMat",
        "description": "Frequency Dependencies of Zero-Sequence Impedance: R0'(AC)(f)"
      },
      "fcharR1": {
        "value": null,
        "unit": "ChaPol,ChaVec,ChaMat",
        "description": "Frequency Dependencies of Pos.-Sequence Impedance: R1'(AC)(f)"
      },
      "fold_id": {
        "value": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Line Types.IntPrjfolder",
        "unit": " ",
        "description": "In Folder"
      },
      "for_name": {
        "value": "",
        "unit": " ",
        "description": "Foreign Key"
      },
      "fr_sheath": {
        "value": 0,
        "unit": " ",
        "description": "Cable Design Parameter: With sheath"
      },
      "frnom": {
        "value": 60.0,
        "unit": "Hz",
        "description": "Nominal Frequency"
      },
      "gline": {
        "value": 0.0,
        "unit": "uS/km",
        "description": "Parameters per Length 1,2-Sequence: Conductance G'"
      },
      "gline0": {
        "value": 0.0,
        "unit": "uS/km",
        "description": "Parameters per Length Zero Sequence: Conductance G0'"
      },
      "gnrl_modby": {
        "value": "DIgSILENT",
        "unit": " ",
        "description": "Object modified by"
      },
      "gnrl_modif": {
        "value": 1588617754,
        "unit": " ",
        "description": "Object modified"
      },
      "iSchemeStatus": {
        "value": 0,
        "unit": " ",
        "description": "Scheme Status"
      },
      "imiso": {
        "value": 0,
        "unit": " ",
        "description": "Cable Design Parameter: Insulation material:PVC:XLPE:Mineral:Paper:EPR"
      },
      "iopt_cnd": {
        "value": "mlt",
        "unit": " ",
        "description": "Cable Design Parameter: Cable cores"
      },
      "iopt_inp": {
        "value": "mat",
        "unit": " ",
        "description": "Input Option Temperature Dependency for LDF, RMS and EMT calculations"
      },
      "iopt_inpshc": {
        "value": "mat",
        "unit": " ",
        "description": "Input Option Temperature Dependency for Complete SHC only"
      },
      "lcost": {
        "value": 0.0,
        "unit": "USD/km",
        "description": "Line type cost"
      },
      "lline": {
        "value": 0.7957747578620911,
        "unit": "mH/km",
        "description": "Parameters per Length 1,2-Sequence: Inductance L'"
      },
      "lline0": {
        "value": 0.0,
        "unit": "mH/km",
        "description": "Parameters per Length Zero Sequence: Inductance L0'"
      },
      "lnline": {
        "value": 0.0,
        "unit": "mH/km",
        "description": "Parameters per Length, Neutral: Inductance Ln'"
      },
      "loc_name": {
        "value": "Line Type 21 - 22",
        "unit": " ",
        "description": "Name"
      },
      "lodln": {
        "value": "",
        "unit": " ",
        "description": "Type of Load"
      },
      "lpnline": {
        "value": 0.0,
        "unit": "mH/km",
        "description": "Parameters per Length, Phase-Neutral Coupling: Inductance Lpn'"
      },
      "manuf": {
        "value": "",
        "unit": " ",
        "description": "Manufacturer"
      },
      "miso": {
        "value": "",
        "unit": " ",
        "description": "Insulation material"
      },
      "mlei": {
        "value": "Ds",
        "unit": " ",
        "description": "Parameters per Length 1,2-Sequence: Conductor material"
      },
      "nlnph": {
        "value": 3,
        "unit": " ",
        "description": "Phases:1:2:3"
      },
      "nneutral": {
        "value": 0,
        "unit": " ",
        "description": "Number of Neutrals:0:1"
      },
      "oid_": {
        "value": 190103113,
        "unit": " ",
        "description": "ObjectID"
      },
      "pStoch": {
        "value": null,
        "unit": "StoTyplne",
        "description": "Stochastic model"
      },
      "picln": {
        "value": 0.0,
        "unit": "p.u.",
        "description": "Inrush Peak Current: Ratio Ip/In"
      },
      "pid_": {
        "value": 190103003,
        "unit": " ",
        "description": "ProjectID"
      },
      "pitln": {
        "value": 0.0,
        "unit": "s",
        "description": "Inrush Peak Current: Maximum Time"
      },
      "qurs": {
        "value": 0.0,
        "unit": "mm^2",
        "description": "Nominal cross section"
      },
      "rectancond": {
        "value": 0,
        "unit": " ",
        "description": "Rectangular Conductor"
      },
      "rlin1": {
        "value": 0.0,
        "unit": "Ohm/km",
        "description": "Loop Resistance  (sev)"
      },
      "rline": {
        "value": 0.01714286021888256,
        "unit": "Ohm/km",
        "description": "Parameters per Length 1,2-Sequence: AC-Resistance R'(20°C)"
      },
      "rline0": {
        "value": 0.0,
        "unit": "Ohm/km",
        "description": "Parameters per Length Zero Sequence: AC-Resistance R0'"
      },
      "rline_tmax": {
        "value": 0.0,
        "unit": "Ohm/km",
        "description": "Parameters per Length 1,2-Sequence: AC-Resistance R' at max. operating temperature"
      },
      "rnline": {
        "value": 0.0,
        "unit": "Ohm/km",
        "description": "Parameters per Length, Neutral: AC-Resistance Rn'"
      },
      "root_id": {
        "value": null,
        "unit": " ",
        "description": "Original Location"
      },
      "rpnline": {
        "value": 0.0,
        "unit": "Ohm/km",
        "description": "Parameters per Length, Phase-Neutral Coupling: AC-Resistance Rpn'"
      },
      "rtemp": {
        "value": 80.0,
        "unit": "degC",
        "description": "Max. End Temperature"
      },
      "shins": {
        "value": 0,
        "unit": " ",
        "description": "Cable Design Parameter With sheath: Sheath insulation material"
      },
      "shtyp": {
        "value": 0,
        "unit": " ",
        "description": "Cable Design Parameter With sheath: Sheath type:Non-metallic:Metallic"
      },
      "side_b": {
        "value": 0.0,
        "unit": "mm",
        "description": "Rectangular Conductor: Height (b)"
      },
      "side_d": {
        "value": 0.0,
        "unit": "mm",
        "description": "Rectangular Conductor: Width (d)"
      },
      "slin1": {
        "value": 0.0,
        "unit": "kA",
        "description": "Rated Current (1.)"
      },
      "slin2": {
        "value": 0.0,
        "unit": "*In",
        "description": "Load Current (*In)"
      },
      "sline": {
        "value": 1.0,
        "unit": "kA",
        "description": "Rated Current"
      },
      "systp": {
        "value": 0,
        "unit": " ",
        "description": "System Type:AC:DC"
      },
      "tid_": {
        "value": 4294967294,
        "unit": " ",
        "description": "TimeID"
      },
      "tline": {
        "value": 0.0,
        "unit": " ",
        "description": "Parameters per Length 1,2-Sequence: Ins. Factor"
      },
      "tline0": {
        "value": 0.0,
        "unit": " ",
        "description": "Parameters per Length Zero Sequence: Ins. Factor"
      },
      "tmax": {
        "value": 80.0,
        "unit": "degC",
        "description": "Parameters per Length 1,2-Sequence: Max. Operating Temperature"
      },
      "touchExp": {
        "value": 0,
        "unit": " ",
        "description": "Cable Design Parameter: Exposed to touch"
      },
      "twcln": {
        "value": 0.0,
        "unit": "p.u.",
        "description": "Ratio It/In"
      },
      "twtln": {
        "value": 0.0,
        "unit": "s",
        "description": "Maximum Time"
      },
      "typemetadata_changeLog": {
        "value": [],
        "unit": " ",
        "description": "Change Log"
      },
      "typemetadata_key": {
        "value": [],
        "unit": " ",
        "description": "Type Key"
      },
      "typemetadata_version": {
        "value": [],
        "unit": " ",
        "description": "Version"
      },
      "uline": {
        "value": 345.0,
        "unit": "kV",
        "description": "Rated Voltage"
      },
      "xlin1": {
        "value": 0.0,
        "unit": "Ohm/km",
        "description": "Loop Reactance (sev)"
      },
      "xline": {
        "value": 0.30000001192092896,
        "unit": "Ohm/km",
        "description": "Parameters per Length 1,2-Sequence: Reactance X'"
      },
      "xline0": {
        "value": 0.0,
        "unit": "Ohm/km",
        "description": "Parameters per Length Zero Sequence: Reactance X0'"
      },
      "xnline": {
        "value": 0.0,
        "unit": "Ohm/km",
        "description": "Parameters per Length, Neutral: Reactance Xn'"
      },
      "xpnline": {
        "value": 0.0,
        "unit": "Ohm/km",
        "description": "Parameters per Length, Phase-Neutral Coupling: Reactance Xpn'"
      }
    }
  },
  {
    "name": "Trf Type 02 - 30 YNy0",
    "cls": "TypTr2",
    "path": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Transformer Types.IntPrjfolder\\Trf Type 02 - 30 YNy0.TypTr2",
    "attributes": {
      "Lwidth": {
        "value": 0.0,
        "unit": "%",
        "description": "Magnetising Reactance Hysteresis: Loop width"
      },
      "aFrolich": {
        "value": 0.0,
        "unit": " ",
        "description": "Frolich equation coefficient a"
      },
      "ansiclass": {
        "value": "FOA",
        "unit": " ",
        "description": "Class:OA:FA:FOA"
      },
      "appr_modby": {
        "value": "",
        "unit": " ",
        "description": "Approval Information: Modified by"
      },
      "appr_modif": {
        "value": 0,
        "unit": " ",
        "description": "Approval Information: Modified"
      },
      "appr_status": {
        "value": 0,
        "unit": " ",
        "description": "Approval Information: Status"
      },
      "bFrolich": {
        "value": 0.0,
        "unit": " ",
        "description": "Frolich equation coefficient b"
      },
      "bm1": {
        "value": -0.0,
        "unit": "p.u.",
        "description": "Frequency dependencies of magnetising admittance: 1/lm"
      },
      "cFrolich": {
        "value": 0.0,
        "unit": " ",
        "description": "Frolich equation coefficient c"
      },
      "charact": {
        "value": [],
        "unit": " ",
        "description": "Charact."
      },
      "chr_name": {
        "value": "",
        "unit": " ",
        "description": "Characteristic Name"
      },
      "cknee": {
        "value": 0.0,
        "unit": "p.u.",
        "description": "Knee Current"
      },
      "cpHeadFold": {
        "value": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Transformer Types.IntPrjfolder",
        "unit": " ",
        "description": "Head Folder"
      },
      "curmg": {
        "value": 0.0,
        "unit": "%",
        "description": "Magnetising Impedance: No Load Current"
      },
      "dat_src": {
        "value": "MAN",
        "unit": " ",
        "description": "Data source"
      },
      "dataExtDesc": {
        "value": [],
        "unit": " ",
        "description": "Description"
      },
      "dataExtUnit": {
        "value": [],
        "unit": " ",
        "description": "Unit"
      },
      "desc": {
        "value": [],
        "unit": " ",
        "description": "Description"
      },
      "doc_id": {
        "value": null,
        "unit": " ",
        "description": "Additional Data"
      },
      "dphitap": {
        "value": 0.0,
        "unit": "deg",
        "description": "Tap Changer 1: Additional Angle per Tap"
      },
      "dphitap2": {
        "value": 0.0,
        "unit": "deg",
        "description": "Tap Changer 2: Additional Angle per Tap"
      },
      "dutap": {
        "value": 2.5,
        "unit": "%",
        "description": "Tap Changer 1: Additional Voltage per Tap"
      },
      "dutap2": {
        "value": 0.0,
        "unit": "%",
        "description": "Tap Changer 2: Additional Voltage per Tap"
      },
      "eddypc": {
        "value": 0.0,
        "unit": " ",
        "description": "Data for K-factor, Factor-K, FHL and skin effect: Ratio: winding eddy current-/copper losses"
      },
      "fcharbm": {
        "value": null,
        "unit": "ChaPol,ChaVec,ChaMat",
        "description": "Frequency dependencies of magnetising admittance: 1/lm(f)"
      },
      "fchargm": {
        "value": null,
        "unit": "ChaPol,ChaVec,ChaMat",
        "description": "Frequency dependencies of magnetising admittance: gm(f)"
      },
      "fcharl0": {
        "value": null,
        "unit": "ChaPol,ChaVec,ChaMat",
        "description": "Frequency dependencies of zero sequence impedance: l0(f)"
      },
      "fcharl1": {
        "value": null,
        "unit": "ChaPol,ChaVec,ChaMat",
        "description": "Frequency dependencies of positive sequence impedance: l1(f)"
      },
      "fcharr0": {
        "value": null,
        "unit": "ChaPol,ChaVec,ChaMat",
        "description": "Frequency dependencies of zero sequence impedance: r0(f)"
      },
      "fcharr1": {
        "value": null,
        "unit": "ChaPol,ChaVec,ChaMat",
        "description": "Frequency dependencies of positive sequence impedance: r1(f)"
      },
      "fdtr2r": {
        "value": "",
        "unit": " ",
        "description": "Internal"
      },
      "fold_id": {
        "value": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Transformer Types.IntPrjfolder",
        "unit": " ",
        "description": "In Folder"
      },
      "for_name": {
        "value": "",
        "unit": " ",
        "description": "Foreign Key"
      },
      "frnom": {
        "value": 60.0,
        "unit": "Hz",
        "description": "Nominal Frequency"
      },
      "gm1": {
        "value": 0.0,
        "unit": "p.u.",
        "description": "Frequency dependencies of magnetising admittance: gm"
      },
      "gnrl_modby": {
        "value": "DIgSILENT",
        "unit": " ",
        "description": "Object modified by"
      },
      "gnrl_modif": {
        "value": 1588617754,
        "unit": " ",
        "description": "Object modified"
      },
      "iFinalSlope": {
        "value": 0,
        "unit": " ",
        "description": "Magnetising Reactance: Set final slope (peak values)"
      },
      "iFit": {
        "value": 0,
        "unit": " ",
        "description": "Magnetising Reactance: Data fitting:Piecewise linear:Frolich:Modified Frolich"
      },
      "iHyster": {
        "value": 0,
        "unit": " ",
        "description": "Magnetising Reactance Hysteresis: Model:None:History Independent"
      },
      "iIntDelta": {
        "value": 0,
        "unit": " ",
        "description": "Vector Group: Internal Delta Winding"
      },
      "iIntPola": {
        "value": 0,
        "unit": " ",
        "description": "Magnetising Reactance: Interpolation:spline:piecewise linear"
      },
      "iInterPol": {
        "value": 0,
        "unit": " ",
        "description": "Magnetising Reactance: Interpolation:spline:piecewise linear"
      },
      "iLimb": {
        "value": 3,
        "unit": " ",
        "description": "Magnetising Reactance: Core:&3&3 Limb:&5&5 Limb"
      },
      "iSchemeStatus": {
        "value": 0,
        "unit": " ",
        "description": "Scheme Status"
      },
      "iTapLoading": {
        "value": 0,
        "unit": " ",
        "description": "Tap dependent rating: Configuration:No dependency (constant current):Full Capacity Below Normal (FCBN):Reduced Capacity Below Normal (RCBN)"
      },
      "it0mt": {
        "value": 0,
        "unit": " ",
        "description": "Type"
      },
      "itapch": {
        "value": 1,
        "unit": " ",
        "description": "Tap Changer 1"
      },
      "itapch2": {
        "value": 0,
        "unit": " ",
        "description": "Tap Changer 2"
      },
      "itapzdep": {
        "value": 0,
        "unit": " ",
        "description": "Tap dependent impedance"
      },
      "itratioadpt": {
        "value": 0,
        "unit": " ",
        "description": "Transformer Ratio Adaptation"
      },
      "itrdl": {
        "value": 0.5,
        "unit": " ",
        "description": "Distribution of Leakage Reactances (p.u.): x,Pos.Seq. HV-Side"
      },
      "itrdl0": {
        "value": 0.8999999761581421,
        "unit": " ",
        "description": "Distr. of Leakage Zero Sequence Reactances (p.u.): x0, Zero.Seq. HV-Side"
      },
      "itrdl0_lv": {
        "value": 0.10000002384185791,
        "unit": " ",
        "description": "Distr. of Leakage Zero Sequence Reactances (p.u.): x0, Zero.Seq. LV-Side"
      },
      "itrdl_lv": {
        "value": 0.5,
        "unit": " ",
        "description": "Distribution of Leakage Reactances (p.u.): x,Pos.Seq. LV-Side"
      },
      "itrdr": {
        "value": 0.5,
        "unit": " ",
        "description": "Distribution of Leakage Resistances (p.u.): r,Pos.Seq. HV-Side"
      },
      "itrdr0": {
        "value": 0.8999999761581421,
        "unit": " ",
        "description": "Distr. of Zero Sequence Leakage Resistances (p.u.): r0, Zero.Seq. HV-Side"
      },
      "itrdr0_lv": {
        "value": 0.10000002384185791,
        "unit": " ",
        "description": "Distr. of Zero Sequence Leakage Resistances (p.u.): r0, Zero.Seq. LV-Side"
      },
      "itrdr_lv": {
        "value": 0.5,
        "unit": " ",
        "description": "Distribution of Leakage Resistances (p.u.): r,Pos.Seq. LV-Side"
      },
      "itrldf": {
        "value": 0,
        "unit": " ",
        "description": "Magnetising Reactance: Type"
      },
      "itrmt": {
        "value": 0,
        "unit": " ",
        "description": "Magnetising Reactance: Type"
      },
      "itrtype": {
        "value": 0,
        "unit": " ",
        "description": "Transformer Type:Liquid-Immersed:Dry-Type"
      },
      "ksat": {
        "value": 3,
        "unit": " ",
        "description": "Magnetising Reactance: Saturation Exponent"
      },
      "l0pu": {
        "value": 0.1810000091791153,
        "unit": "p.u.",
        "description": "Frequency dependencies of zero sequence impedance: Inductance l0"
      },
      "l1pu": {
        "value": 0.1810000091791153,
        "unit": "p.u.",
        "description": "Frequency dependencies of positive sequence impedance: Inductance l1"
      },
      "loc_name": {
        "value": "Trf Type 02 - 30 YNy0",
        "unit": " ",
        "description": "Name"
      },
      "manuf": {
        "value": "",
        "unit": " ",
        "description": "Manufacturer"
      },
      "mseFrolich": {
        "value": 0.0,
        "unit": " ",
        "description": "Frolich equation, mean squared error"
      },
      "nntap0": {
        "value": 0,
        "unit": " ",
        "description": "Tap Changer 1: Neutral Position"
      },
      "nntap02": {
        "value": 0,
        "unit": " ",
        "description": "Tap Changer 2: Neutral Position"
      },
      "nt2ag": {
        "value": 0.0,
        "unit": "*30deg",
        "description": "Vector Group: Phase Shift"
      },
      "nt2ph": {
        "value": 3,
        "unit": " ",
        "description": "Technology"
      },
      "ntpmn": {
        "value": -1,
        "unit": " ",
        "description": "Tap Changer 1: Minimum Position"
      },
      "ntpmn2": {
        "value": 0,
        "unit": " ",
        "description": "Tap Changer 2: Minimum Position"
      },
      "ntpmx": {
        "value": 1,
        "unit": " ",
        "description": "Tap Changer 1: Maximum Position"
      },
      "ntpmx2": {
        "value": 0,
        "unit": " ",
        "description": "Tap Changer 2: Maximum Position"
      },
      "oid_": {
        "value": 190103132,
        "unit": " ",
        "description": "ObjectID"
      },
      "oltc": {
        "value": 0,
        "unit": " ",
        "description": "On-load Tap Changer"
      },
      "oltc2": {
        "value": 0,
        "unit": " ",
        "description": "On-load Tap Changer 2"
      },
      "pStoch": {
        "value": null,
        "unit": "StoTyptrf",
        "description": "Stochastic model"
      },
      "pT": {
        "value": "-2.5 % <= pT <= 2.5 %",
        "unit": " ",
        "description": "Voltage Range"
      },
      "pcutmn": {
        "value": 0.0,
        "unit": "kW",
        "description": "Tap dependent impedance: Pcu (min. tap)"
      },
      "pcutmx": {
        "value": 0.0,
        "unit": "kW",
        "description": "Tap dependent impedance: Pcu (max. tap)"
      },
      "pcutr": {
        "value": 0.0,
        "unit": "kW",
        "description": "Positive Sequence Impedance: Copper Losses"
      },
      "pfe": {
        "value": 0.0,
        "unit": "kW",
        "description": "Magnetising Impedance: No Load Losses"
      },
      "phitr": {
        "value": 0.0,
        "unit": "deg",
        "description": "Tap Changer 1: Phase of du"
      },
      "phitr2": {
        "value": 0.0,
        "unit": "deg",
        "description": "Tap Changer 2: Phase of du"
      },
      "pict1": {
        "value": 25.0,
        "unit": "p.u.",
        "description": "Inrush Peak Current: Ratio Ip/In (1)"
      },
      "pict2": {
        "value": 0.0,
        "unit": "p.u.",
        "description": "Inrush Peak Current: Ratio Ip/In (2)"
      },
      "pid_": {
        "value": 190103003,
        "unit": " ",
        "description": "ProjectID"
      },
      "pitt1": {
        "value": 0.009999999776482582,
        "unit": "s",
        "description": "Inrush Peak Current: Max. Time (1)"
      },
      "pitt2": {
        "value": 0.0,
        "unit": "s",
        "description": "Inrush Peak Current: Max. Time (2)"
      },
      "psi0": {
        "value": 1.100000023841858,
        "unit": "p.u.",
        "description": "Magnetising Reactance: Knee Flux"
      },
      "r0delta": {
        "value": 9999999.0,
        "unit": "p.u.",
        "description": "Delta Winding, r0"
      },
      "r0pu": {
        "value": 0.0,
        "unit": "p.u.",
        "description": "Zero Sequence Impedance: Resistance r0"
      },
      "r0pu_hlo": {
        "value": 0.0,
        "unit": "p.u.",
        "description": "Zero Sequence Impedance: HV-Resistance r0 (LV open)"
      },
      "r0pu_hls": {
        "value": 0.0,
        "unit": "p.u.",
        "description": "Zero Sequence Impedance: HV-Resistance r0 (LV short-circuit)"
      },
      "r0pu_lho": {
        "value": 0.0,
        "unit": "p.u.",
        "description": "Zero Sequence Impedance: LV-Resistance r0 (HV open)"
      },
      "r0putmn": {
        "value": 0.0,
        "unit": "p.u.",
        "description": "Tap dependent impedance: r0 (min. tap)"
      },
      "r0putmx": {
        "value": 0.0,
        "unit": "p.u.",
        "description": "Tap dependent impedance: r0 (max. tap)"
      },
      "r1pu": {
        "value": 0.0,
        "unit": "p.u.",
        "description": "Positive Sequence Impedance: Resistance r1"
      },
      "r1putmn": {
        "value": 0.0,
        "unit": "p.u.",
        "description": "Tap dependent impedance: r1 (min. tap)"
      },
      "r1putmx": {
        "value": 0.0,
        "unit": "p.u.",
        "description": "Tap dependent impedance: r1 (max. tap)"
      },
      "root_id": {
        "value": null,
        "unit": " ",
        "description": "Original Location"
      },
      "rtox0_n": {
        "value": 0.0,
        "unit": " ",
        "description": "Zero Sequence Magnetising Impedance: Mag. R/X"
      },
      "satcue": {
        "value": [],
        "unit": null,
        "description": "Magnetising Reactance: Current (RMS)"
      },
      "satcur": {
        "value": [],
        "unit": null,
        "description": "Magnetising Reactance: Current (peak)"
      },
      "satflux": {
        "value": [],
        "unit": null,
        "description": "Magnetising Reactance: Flux (peak)"
      },
      "satvol": {
        "value": [],
        "unit": null,
        "description": "Magnetising Reactance: Voltage (RMS)"
      },
      "smoothf": {
        "value": 10.0,
        "unit": "%",
        "description": "Magnetising Reactance: Smoothing Factor"
      },
      "smoothfac": {
        "value": 10.0,
        "unit": "%",
        "description": "Magnetising Reactance: Smoothing Factor"
      },
      "strn": {
        "value": 1000.0,
        "unit": "MVA",
        "description": "Rated Power"
      },
      "strnfc": {
        "value": 0.0,
        "unit": "MVA",
        "description": "Rated Power (forced cooling)"
      },
      "tap_side": {
        "value": 0,
        "unit": " ",
        "description": "Tap Changer 1: at Side:HV:LV"
      },
      "tap_side2": {
        "value": 0,
        "unit": " ",
        "description": "Tap Changer 2: at Side:HV:LV"
      },
      "tapchtype": {
        "value": 0,
        "unit": " ",
        "description": "Tap Changer 1: Type:Ratio/Asym. Phase Shifter:Ideal Phase Shifter:Sym. Phase Shifter"
      },
      "tapchtype2": {
        "value": 0,
        "unit": " ",
        "description": "Tap Changer 2: Type:Ratio/Asym. Phase Shifter:Ideal Phase Shifter"
      },
      "tid_": {
        "value": 4294967294,
        "unit": " ",
        "description": "TimeID"
      },
      "tr2cn_h": {
        "value": "YN",
        "unit": " ",
        "description": "Vector Group: HV-Side:Y :YN:Z :ZN:D"
      },
      "tr2cn_l": {
        "value": "Y",
        "unit": " ",
        "description": "Vector Group: LV-Side:Y :YN:Z :ZN:D"
      },
      "twct2": {
        "value": 0.0,
        "unit": "p.u.",
        "description": "Ratio It/In"
      },
      "twtt2": {
        "value": 0.0,
        "unit": "s",
        "description": "Max. Time"
      },
      "typemetadata_changeLog": {
        "value": [],
        "unit": " ",
        "description": "Change Log"
      },
      "typemetadata_key": {
        "value": [],
        "unit": " ",
        "description": "Type Key"
      },
      "typemetadata_version": {
        "value": [],
        "unit": " ",
        "description": "Version"
      },
      "uk0_hlo": {
        "value": 302.70001220703125,
        "unit": "%",
        "description": "Zero Sequence Impedance: HV-SHC-Voltage uk0 (LV open)"
      },
      "uk0_hls": {
        "value": 2.9997000694274902,
        "unit": "%",
        "description": "Zero Sequence Impedance: HV-SHC-Voltage uk0 (LV short-circuit)"
      },
      "uk0_lho": {
        "value": 300.29998779296875,
        "unit": "%",
        "description": "Zero Sequence Impedance: LV-SHC-Voltage uk0 (HV open)"
      },
      "uk0delta": {
        "value": 9999999.0,
        "unit": "%",
        "description": "Delta Winding, uk0"
      },
      "uk0rtmn": {
        "value": 0.0,
        "unit": "%",
        "description": "Tap dependent impedance: Re(uk0) (min. tap)"
      },
      "uk0rtmx": {
        "value": 0.0,
        "unit": "%",
        "description": "Tap dependent impedance: Re(uk0) (max. tap)"
      },
      "uk0tmn": {
        "value": 0.0,
        "unit": "%",
        "description": "Tap dependent impedance: uk0 (min. tap)"
      },
      "uk0tmx": {
        "value": 0.0,
        "unit": "%",
        "description": "Tap dependent impedance: uk0 (max. tap)"
      },
      "uk0tr": {
        "value": 18.100000381469727,
        "unit": "%",
        "description": "Zero Sequence Impedance: Short-Circuit Voltage uk0"
      },
      "ukrtmn": {
        "value": 0.0,
        "unit": "%",
        "description": "Tap dependent impedance: Re(uk) (min. tap)"
      },
      "ukrtmx": {
        "value": 0.0,
        "unit": "%",
        "description": "Tap dependent impedance: Re(uk) (max. tap)"
      },
      "uktmn": {
        "value": 0.0,
        "unit": "%",
        "description": "Tap dependent impedance: uk (min. tap)"
      },
      "uktmx": {
        "value": 0.0,
        "unit": "%",
        "description": "Tap dependent impedance: uk (max. tap)"
      },
      "uktr": {
        "value": 18.100000381469727,
        "unit": "%",
        "description": "Positive Sequence Impedance: Short-Circuit Voltage uk"
      },
      "uktrr": {
        "value": 0.0,
        "unit": "%",
        "description": "Positive Sequence Impedance: SHC-Voltage (Re(uk)) ukr"
      },
      "ur0_hlo": {
        "value": 0.0,
        "unit": "%",
        "description": "Zero Sequence Impedance: HV-SHC-Voltage Re(uk0) (LV open)"
      },
      "ur0_hls": {
        "value": 0.0,
        "unit": "%",
        "description": "Zero Sequence Impedance: HV-SHC-Voltage Re(uk0) (LV short-circuit)"
      },
      "ur0_lho": {
        "value": 0.0,
        "unit": "%",
        "description": "Zero Sequence Impedance: LV-SHC-Voltage Re(uk0) (HV open)"
      },
      "ur0delta": {
        "value": 9999999.0,
        "unit": "%",
        "description": "Delta Winding, Re(uk0)"
      },
      "ur0tr": {
        "value": 0.0,
        "unit": "%",
        "description": "Zero Sequence Impedance: SHC-Voltage (Re(uk0)) uk0r"
      },
      "utrn_h": {
        "value": 345.0,
        "unit": "kV",
        "description": "Rated Voltage: HV-Side"
      },
      "utrn_l": {
        "value": 16.5,
        "unit": "kV",
        "description": "Rated Voltage: LV-Side"
      },
      "vecgrp": {
        "value": "YNy0",
        "unit": " ",
        "description": "Vector Group: Name"
      },
      "x0delta": {
        "value": 9999999.0,
        "unit": "p.u.",
        "description": "Delta Winding, x0"
      },
      "x0pu": {
        "value": 0.1810000091791153,
        "unit": "p.u.",
        "description": "Zero Sequence Impedance: Reactance x0"
      },
      "x0pu_hlo": {
        "value": 3.0270001888275146,
        "unit": "p.u.",
        "description": "Zero Sequence Impedance: HV-Reactance x0 (LV open)"
      },
      "x0pu_hls": {
        "value": 0.029997000470757484,
        "unit": "p.u.",
        "description": "Zero Sequence Impedance: HV-Reactance x0 (LV short-circuit)"
      },
      "x0pu_lho": {
        "value": 3.002999782562256,
        "unit": "p.u.",
        "description": "Zero Sequence Impedance: LV-Reactance x0 (HV open)"
      },
      "x0putmn": {
        "value": 0.0,
        "unit": "p.u.",
        "description": "Tap dependent impedance: x0 (min. tap)"
      },
      "x0putmx": {
        "value": 0.0,
        "unit": "p.u.",
        "description": "Tap dependent impedance: x0 (max. tap)"
      },
      "x0tor0": {
        "value": 9999999.0,
        "unit": " ",
        "description": "Zero Sequence Impedance: Ratio X0/R0"
      },
      "x0tor0delta": {
        "value": 9999999.0,
        "unit": " ",
        "description": "Delta Winding, X0/R0"
      },
      "x0tor0tmn": {
        "value": 9999999.0,
        "unit": " ",
        "description": "Tap dependent impedance: X0/R0 (min. tap)"
      },
      "x0tor0tmx": {
        "value": 9999999.0,
        "unit": " ",
        "description": "Tap dependent impedance: X0/R0 (max. tap)"
      },
      "x1pu": {
        "value": 0.1810000091791153,
        "unit": "p.u.",
        "description": "Positive Sequence Impedance: Reactance x1"
      },
      "x1putmn": {
        "value": 0.0,
        "unit": "p.u.",
        "description": "Tap dependent impedance: x1 (min. tap)"
      },
      "x1putmx": {
        "value": 0.0,
        "unit": "p.u.",
        "description": "Tap dependent impedance: x1 (max. tap)"
      },
      "xmair": {
        "value": 0.0,
        "unit": "p.u.",
        "description": "Magnetising Reactance: Saturated Reactance"
      },
      "xmlin": {
        "value": 0.0,
        "unit": "p.u.",
        "description": "Magnetising Reactance: Linear Reactance"
      },
      "xsatFrolich": {
        "value": 0.0,
        "unit": " ",
        "description": "Frolich equation saturated reactance (p.u.)"
      },
      "xtor": {
        "value": 9999999.0,
        "unit": " ",
        "description": "Positive Sequence Impedance: Ratio X/R"
      },
      "xtortmn": {
        "value": 9999999.0,
        "unit": " ",
        "description": "Tap dependent impedance: X/R (min. tap)"
      },
      "xtortmx": {
        "value": 9999999.0,
        "unit": " ",
        "description": "Tap dependent impedance: X/R (max. tap)"
      },
      "xtr0_hlo": {
        "value": 9999999.0,
        "unit": " ",
        "description": "Zero Sequence Impedance: HV-Ratio X0/R0 (LV open)"
      },
      "xtr0_hls": {
        "value": 9999999.0,
        "unit": " ",
        "description": "Zero Sequence Impedance: HV-Ratio X0/R0 (LV short-circuit)"
      },
      "xtr0_lho": {
        "value": 9999999.0,
        "unit": " ",
        "description": "Zero Sequence Impedance: LV-Ratio X0/R0 (HV open)"
      },
      "zx0hl_h": {
        "value": 0.8999999761581421,
        "unit": " ",
        "description": "z, Zero Sequ. HV-Side"
      },
      "zx0hl_l": {
        "value": 0.10000002384185791,
        "unit": " ",
        "description": "z, Zero Sequ. LV-Side"
      },
      "zx0hl_n": {
        "value": 100.0,
        "unit": " ",
        "description": "Zero Sequence Magnetising Impedance: Mag. Impedance/uk0"
      }
    }
  },
  {
    "name": "Trf Type 20 - 34 YNy0",
    "cls": "TypTr2",
    "path": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Transformer Types.IntPrjfolder\\Trf Type 20 - 34 YNy0.TypTr2",
    "attributes": {
      "Lwidth": {
        "value": 0.0,
        "unit": "%",
        "description": "Magnetising Reactance Hysteresis: Loop width"
      },
      "aFrolich": {
        "value": 0.0,
        "unit": " ",
        "description": "Frolich equation coefficient a"
      },
      "ansiclass": {
        "value": "FOA",
        "unit": " ",
        "description": "Class:OA:FA:FOA"
      },
      "appr_modby": {
        "value": "",
        "unit": " ",
        "description": "Approval Information: Modified by"
      },
      "appr_modif": {
        "value": 0,
        "unit": " ",
        "description": "Approval Information: Modified"
      },
      "appr_status": {
        "value": 0,
        "unit": " ",
        "description": "Approval Information: Status"
      },
      "bFrolich": {
        "value": 0.0,
        "unit": " ",
        "description": "Frolich equation coefficient b"
      },
      "bm1": {
        "value": -0.0,
        "unit": "p.u.",
        "description": "Frequency dependencies of magnetising admittance: 1/lm"
      },
      "cFrolich": {
        "value": 0.0,
        "unit": " ",
        "description": "Frolich equation coefficient c"
      },
      "charact": {
        "value": [],
        "unit": " ",
        "description": "Charact."
      },
      "chr_name": {
        "value": "",
        "unit": " ",
        "description": "Characteristic Name"
      },
      "cknee": {
        "value": 0.0,
        "unit": "p.u.",
        "description": "Knee Current"
      },
      "cpHeadFold": {
        "value": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Transformer Types.IntPrjfolder",
        "unit": " ",
        "description": "Head Folder"
      },
      "curmg": {
        "value": 0.0,
        "unit": "%",
        "description": "Magnetising Impedance: No Load Current"
      },
      "dat_src": {
        "value": "MAN",
        "unit": " ",
        "description": "Data source"
      },
      "dataExtDesc": {
        "value": [],
        "unit": " ",
        "description": "Description"
      },
      "dataExtUnit": {
        "value": [],
        "unit": " ",
        "description": "Unit"
      },
      "desc": {
        "value": [],
        "unit": " ",
        "description": "Description"
      },
      "doc_id": {
        "value": null,
        "unit": " ",
        "description": "Additional Data"
      },
      "dphitap": {
        "value": 0.0,
        "unit": "deg",
        "description": "Tap Changer 1: Additional Angle per Tap"
      },
      "dphitap2": {
        "value": 0.0,
        "unit": "deg",
        "description": "Tap Changer 2: Additional Angle per Tap"
      },
      "dutap": {
        "value": 0.8999999761581421,
        "unit": "%",
        "description": "Tap Changer 1: Additional Voltage per Tap"
      },
      "dutap2": {
        "value": 0.0,
        "unit": "%",
        "description": "Tap Changer 2: Additional Voltage per Tap"
      },
      "eddypc": {
        "value": 0.0,
        "unit": " ",
        "description": "Data for K-factor, Factor-K, FHL and skin effect: Ratio: winding eddy current-/copper losses"
      },
      "fcharbm": {
        "value": null,
        "unit": "ChaPol,ChaVec,ChaMat",
        "description": "Frequency dependencies of magnetising admittance: 1/lm(f)"
      },
      "fchargm": {
        "value": null,
        "unit": "ChaPol,ChaVec,ChaMat",
        "description": "Frequency dependencies of magnetising admittance: gm(f)"
      },
      "fcharl0": {
        "value": null,
        "unit": "ChaPol,ChaVec,ChaMat",
        "description": "Frequency dependencies of zero sequence impedance: l0(f)"
      },
      "fcharl1": {
        "value": null,
        "unit": "ChaPol,ChaVec,ChaMat",
        "description": "Frequency dependencies of positive sequence impedance: l1(f)"
      },
      "fcharr0": {
        "value": null,
        "unit": "ChaPol,ChaVec,ChaMat",
        "description": "Frequency dependencies of zero sequence impedance: r0(f)"
      },
      "fcharr1": {
        "value": null,
        "unit": "ChaPol,ChaVec,ChaMat",
        "description": "Frequency dependencies of positive sequence impedance: r1(f)"
      },
      "fdtr2r": {
        "value": "",
        "unit": " ",
        "description": "Internal"
      },
      "fold_id": {
        "value": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Transformer Types.IntPrjfolder",
        "unit": " ",
        "description": "In Folder"
      },
      "for_name": {
        "value": "",
        "unit": " ",
        "description": "Foreign Key"
      },
      "frnom": {
        "value": 60.0,
        "unit": "Hz",
        "description": "Nominal Frequency"
      },
      "gm1": {
        "value": 0.0,
        "unit": "p.u.",
        "description": "Frequency dependencies of magnetising admittance: gm"
      },
      "gnrl_modby": {
        "value": "DIgSILENT",
        "unit": " ",
        "description": "Object modified by"
      },
      "gnrl_modif": {
        "value": 1588617754,
        "unit": " ",
        "description": "Object modified"
      },
      "iFinalSlope": {
        "value": 0,
        "unit": " ",
        "description": "Magnetising Reactance: Set final slope (peak values)"
      },
      "iFit": {
        "value": 0,
        "unit": " ",
        "description": "Magnetising Reactance: Data fitting:Piecewise linear:Frolich:Modified Frolich"
      },
      "iHyster": {
        "value": 0,
        "unit": " ",
        "description": "Magnetising Reactance Hysteresis: Model:None:History Independent"
      },
      "iIntDelta": {
        "value": 0,
        "unit": " ",
        "description": "Vector Group: Internal Delta Winding"
      },
      "iIntPola": {
        "value": 0,
        "unit": " ",
        "description": "Magnetising Reactance: Interpolation:spline:piecewise linear"
      },
      "iInterPol": {
        "value": 0,
        "unit": " ",
        "description": "Magnetising Reactance: Interpolation:spline:piecewise linear"
      },
      "iLimb": {
        "value": 3,
        "unit": " ",
        "description": "Magnetising Reactance: Core:&3&3 Limb:&5&5 Limb"
      },
      "iSchemeStatus": {
        "value": 0,
        "unit": " ",
        "description": "Scheme Status"
      },
      "iTapLoading": {
        "value": 0,
        "unit": " ",
        "description": "Tap dependent rating: Configuration:No dependency (constant current):Full Capacity Below Normal (FCBN):Reduced Capacity Below Normal (RCBN)"
      },
      "it0mt": {
        "value": 0,
        "unit": " ",
        "description": "Type"
      },
      "itapch": {
        "value": 1,
        "unit": " ",
        "description": "Tap Changer 1"
      },
      "itapch2": {
        "value": 0,
        "unit": " ",
        "description": "Tap Changer 2"
      },
      "itapzdep": {
        "value": 0,
        "unit": " ",
        "description": "Tap dependent impedance"
      },
      "itratioadpt": {
        "value": 0,
        "unit": " ",
        "description": "Transformer Ratio Adaptation"
      },
      "itrdl": {
        "value": 0.5,
        "unit": " ",
        "description": "Distribution of Leakage Reactances (p.u.): x,Pos.Seq. HV-Side"
      },
      "itrdl0": {
        "value": 0.8999999761581421,
        "unit": " ",
        "description": "Distr. of Leakage Zero Sequence Reactances (p.u.): x0, Zero.Seq. HV-Side"
      },
      "itrdl0_lv": {
        "value": 0.10000002384185791,
        "unit": " ",
        "description": "Distr. of Leakage Zero Sequence Reactances (p.u.): x0, Zero.Seq. LV-Side"
      },
      "itrdl_lv": {
        "value": 0.5,
        "unit": " ",
        "description": "Distribution of Leakage Reactances (p.u.): x,Pos.Seq. LV-Side"
      },
      "itrdr": {
        "value": 0.5,
        "unit": " ",
        "description": "Distribution of Leakage Resistances (p.u.): r,Pos.Seq. HV-Side"
      },
      "itrdr0": {
        "value": 0.8999999761581421,
        "unit": " ",
        "description": "Distr. of Zero Sequence Leakage Resistances (p.u.): r0, Zero.Seq. HV-Side"
      },
      "itrdr0_lv": {
        "value": 0.10000002384185791,
        "unit": " ",
        "description": "Distr. of Zero Sequence Leakage Resistances (p.u.): r0, Zero.Seq. LV-Side"
      },
      "itrdr_lv": {
        "value": 0.5,
        "unit": " ",
        "description": "Distribution of Leakage Resistances (p.u.): r,Pos.Seq. LV-Side"
      },
      "itrldf": {
        "value": 0,
        "unit": " ",
        "description": "Magnetising Reactance: Type"
      },
      "itrmt": {
        "value": 0,
        "unit": " ",
        "description": "Magnetising Reactance: Type"
      },
      "itrtype": {
        "value": 0,
        "unit": " ",
        "description": "Transformer Type:Liquid-Immersed:Dry-Type"
      },
      "ksat": {
        "value": 3,
        "unit": " ",
        "description": "Magnetising Reactance: Saturation Exponent"
      },
      "l0pu": {
        "value": 0.10799998044967651,
        "unit": "p.u.",
        "description": "Frequency dependencies of zero sequence impedance: Inductance l0"
      },
      "l1pu": {
        "value": 0.10799998044967651,
        "unit": "p.u.",
        "description": "Frequency dependencies of positive sequence impedance: Inductance l1"
      },
      "loc_name": {
        "value": "Trf Type 20 - 34 YNy0",
        "unit": " ",
        "description": "Name"
      },
      "manuf": {
        "value": "",
        "unit": " ",
        "description": "Manufacturer"
      },
      "mseFrolich": {
        "value": 0.0,
        "unit": " ",
        "description": "Frolich equation, mean squared error"
      },
      "nntap0": {
        "value": 0,
        "unit": " ",
        "description": "Tap Changer 1: Neutral Position"
      },
      "nntap02": {
        "value": 0,
        "unit": " ",
        "description": "Tap Changer 2: Neutral Position"
      },
      "nt2ag": {
        "value": 0.0,
        "unit": "*30deg",
        "description": "Vector Group: Phase Shift"
      },
      "nt2ph": {
        "value": 3,
        "unit": " ",
        "description": "Technology"
      },
      "ntpmn": {
        "value": -1,
        "unit": " ",
        "description": "Tap Changer 1: Minimum Position"
      },
      "ntpmn2": {
        "value": 0,
        "unit": " ",
        "description": "Tap Changer 2: Minimum Position"
      },
      "ntpmx": {
        "value": 1,
        "unit": " ",
        "description": "Tap Changer 1: Maximum Position"
      },
      "ntpmx2": {
        "value": 0,
        "unit": " ",
        "description": "Tap Changer 2: Maximum Position"
      },
      "oid_": {
        "value": 190103150,
        "unit": " ",
        "description": "ObjectID"
      },
      "oltc": {
        "value": 0,
        "unit": " ",
        "description": "On-load Tap Changer"
      },
      "oltc2": {
        "value": 0,
        "unit": " ",
        "description": "On-load Tap Changer 2"
      },
      "pStoch": {
        "value": null,
        "unit": "StoTyptrf",
        "description": "Stochastic model"
      },
      "pT": {
        "value": "-0.9 % <= pT <= 0.9 %",
        "unit": " ",
        "description": "Voltage Range"
      },
      "pcutmn": {
        "value": 0.0,
        "unit": "kW",
        "description": "Tap dependent impedance: Pcu (min. tap)"
      },
      "pcutmx": {
        "value": 0.0,
        "unit": "kW",
        "description": "Tap dependent impedance: Pcu (max. tap)"
      },
      "pcutr": {
        "value": 1620.0,
        "unit": "kW",
        "description": "Positive Sequence Impedance: Copper Losses"
      },
      "pfe": {
        "value": 0.0,
        "unit": "kW",
        "description": "Magnetising Impedance: No Load Losses"
      },
      "phitr": {
        "value": 0.0,
        "unit": "deg",
        "description": "Tap Changer 1: Phase of du"
      },
      "phitr2": {
        "value": 0.0,
        "unit": "deg",
        "description": "Tap Changer 2: Phase of du"
      },
      "pict1": {
        "value": 25.0,
        "unit": "p.u.",
        "description": "Inrush Peak Current: Ratio Ip/In (1)"
      },
      "pict2": {
        "value": 0.0,
        "unit": "p.u.",
        "description": "Inrush Peak Current: Ratio Ip/In (2)"
      },
      "pid_": {
        "value": 190103003,
        "unit": " ",
        "description": "ProjectID"
      },
      "pitt1": {
        "value": 0.009999999776482582,
        "unit": "s",
        "description": "Inrush Peak Current: Max. Time (1)"
      },
      "pitt2": {
        "value": 0.0,
        "unit": "s",
        "description": "Inrush Peak Current: Max. Time (2)"
      },
      "psi0": {
        "value": 1.100000023841858,
        "unit": "p.u.",
        "description": "Magnetising Reactance: Knee Flux"
      },
      "r0delta": {
        "value": 9999999.0,
        "unit": "p.u.",
        "description": "Delta Winding, r0"
      },
      "r0pu": {
        "value": 0.005400000140070915,
        "unit": "p.u.",
        "description": "Zero Sequence Impedance: Resistance r0"
      },
      "r0pu_hlo": {
        "value": 0.0,
        "unit": "p.u.",
        "description": "Zero Sequence Impedance: HV-Resistance r0 (LV open)"
      },
      "r0pu_hls": {
        "value": 0.0,
        "unit": "p.u.",
        "description": "Zero Sequence Impedance: HV-Resistance r0 (LV short-circuit)"
      },
      "r0pu_lho": {
        "value": 0.0,
        "unit": "p.u.",
        "description": "Zero Sequence Impedance: LV-Resistance r0 (HV open)"
      },
      "r0putmn": {
        "value": 0.0,
        "unit": "p.u.",
        "description": "Tap dependent impedance: r0 (min. tap)"
      },
      "r0putmx": {
        "value": 0.0,
        "unit": "p.u.",
        "description": "Tap dependent impedance: r0 (max. tap)"
      },
      "r1pu": {
        "value": 0.005400000140070915,
        "unit": "p.u.",
        "description": "Positive Sequence Impedance: Resistance r1"
      },
      "r1putmn": {
        "value": 0.0,
        "unit": "p.u.",
        "description": "Tap dependent impedance: r1 (min. tap)"
      },
      "r1putmx": {
        "value": 0.0,
        "unit": "p.u.",
        "description": "Tap dependent impedance: r1 (max. tap)"
      },
      "root_id": {
        "value": null,
        "unit": " ",
        "description": "Original Location"
      },
      "rtox0_n": {
        "value": 0.0,
        "unit": " ",
        "description": "Zero Sequence Magnetising Impedance: Mag. R/X"
      },
      "satcue": {
        "value": [],
        "unit": null,
        "description": "Magnetising Reactance: Current (RMS)"
      },
      "satcur": {
        "value": [],
        "unit": null,
        "description": "Magnetising Reactance: Current (peak)"
      },
      "satflux": {
        "value": [],
        "unit": null,
        "description": "Magnetising Reactance: Flux (peak)"
      },
      "satvol": {
        "value": [],
        "unit": null,
        "description": "Magnetising Reactance: Voltage (RMS)"
      },
      "smoothf": {
        "value": 10.0,
        "unit": "%",
        "description": "Magnetising Reactance: Smoothing Factor"
      },
      "smoothfac": {
        "value": 10.0,
        "unit": "%",
        "description": "Magnetising Reactance: Smoothing Factor"
      },
      "strn": {
        "value": 300.0,
        "unit": "MVA",
        "description": "Rated Power"
      },
      "strnfc": {
        "value": 0.0,
        "unit": "MVA",
        "description": "Rated Power (forced cooling)"
      },
      "tap_side": {
        "value": 0,
        "unit": " ",
        "description": "Tap Changer 1: at Side:HV:LV"
      },
      "tap_side2": {
        "value": 0,
        "unit": " ",
        "description": "Tap Changer 2: at Side:HV:LV"
      },
      "tapchtype": {
        "value": 0,
        "unit": " ",
        "description": "Tap Changer 1: Type:Ratio/Asym. Phase Shifter:Ideal Phase Shifter:Sym. Phase Shifter"
      },
      "tapchtype2": {
        "value": 0,
        "unit": " ",
        "description": "Tap Changer 2: Type:Ratio/Asym. Phase Shifter:Ideal Phase Shifter"
      },
      "tid_": {
        "value": 4294967294,
        "unit": " ",
        "description": "TimeID"
      },
      "tr2cn_h": {
        "value": "YN",
        "unit": " ",
        "description": "Vector Group: HV-Side:Y :YN:Z :ZN:D"
      },
      "tr2cn_l": {
        "value": "Y",
        "unit": " ",
        "description": "Vector Group: LV-Side:Y :YN:Z :ZN:D"
      },
      "twct2": {
        "value": 0.0,
        "unit": "p.u.",
        "description": "Ratio It/In"
      },
      "twtt2": {
        "value": 0.0,
        "unit": "s",
        "description": "Max. Time"
      },
      "typemetadata_changeLog": {
        "value": [],
        "unit": " ",
        "description": "Change Log"
      },
      "typemetadata_key": {
        "value": [],
        "unit": " ",
        "description": "Type Key"
      },
      "typemetadata_version": {
        "value": [],
        "unit": " ",
        "description": "Version"
      },
      "uk0_hlo": {
        "value": 302.70001220703125,
        "unit": "%",
        "description": "Zero Sequence Impedance: HV-SHC-Voltage uk0 (LV open)"
      },
      "uk0_hls": {
        "value": 2.9997000694274902,
        "unit": "%",
        "description": "Zero Sequence Impedance: HV-SHC-Voltage uk0 (LV short-circuit)"
      },
      "uk0_lho": {
        "value": 300.29998779296875,
        "unit": "%",
        "description": "Zero Sequence Impedance: LV-SHC-Voltage uk0 (HV open)"
      },
      "uk0delta": {
        "value": 9999999.0,
        "unit": "%",
        "description": "Delta Winding, uk0"
      },
      "uk0rtmn": {
        "value": 0.0,
        "unit": "%",
        "description": "Tap dependent impedance: Re(uk0) (min. tap)"
      },
      "uk0rtmx": {
        "value": 0.0,
        "unit": "%",
        "description": "Tap dependent impedance: Re(uk0) (max. tap)"
      },
      "uk0tmn": {
        "value": 0.0,
        "unit": "%",
        "description": "Tap dependent impedance: uk0 (min. tap)"
      },
      "uk0tmx": {
        "value": 0.0,
        "unit": "%",
        "description": "Tap dependent impedance: uk0 (max. tap)"
      },
      "uk0tr": {
        "value": 10.81348991394043,
        "unit": "%",
        "description": "Zero Sequence Impedance: Short-Circuit Voltage uk0"
      },
      "ukrtmn": {
        "value": 0.0,
        "unit": "%",
        "description": "Tap dependent impedance: Re(uk) (min. tap)"
      },
      "ukrtmx": {
        "value": 0.0,
        "unit": "%",
        "description": "Tap dependent impedance: Re(uk) (max. tap)"
      },
      "uktmn": {
        "value": 0.0,
        "unit": "%",
        "description": "Tap dependent impedance: uk (min. tap)"
      },
      "uktmx": {
        "value": 0.0,
        "unit": "%",
        "description": "Tap dependent impedance: uk (max. tap)"
      },
      "uktr": {
        "value": 10.81348991394043,
        "unit": "%",
        "description": "Positive Sequence Impedance: Short-Circuit Voltage uk"
      },
      "uktrr": {
        "value": 0.5400000214576721,
        "unit": "%",
        "description": "Positive Sequence Impedance: SHC-Voltage (Re(uk)) ukr"
      },
      "ur0_hlo": {
        "value": 0.0,
        "unit": "%",
        "description": "Zero Sequence Impedance: HV-SHC-Voltage Re(uk0) (LV open)"
      },
      "ur0_hls": {
        "value": 0.0,
        "unit": "%",
        "description": "Zero Sequence Impedance: HV-SHC-Voltage Re(uk0) (LV short-circuit)"
      },
      "ur0_lho": {
        "value": 0.0,
        "unit": "%",
        "description": "Zero Sequence Impedance: LV-SHC-Voltage Re(uk0) (HV open)"
      },
      "ur0delta": {
        "value": 9999999.0,
        "unit": "%",
        "description": "Delta Winding, Re(uk0)"
      },
      "ur0tr": {
        "value": 0.5400000214576721,
        "unit": "%",
        "description": "Zero Sequence Impedance: SHC-Voltage (Re(uk0)) uk0r"
      },
      "utrn_h": {
        "value": 230.0,
        "unit": "kV",
        "description": "Rated Voltage: HV-Side"
      },
      "utrn_l": {
        "value": 16.5,
        "unit": "kV",
        "description": "Rated Voltage: LV-Side"
      },
      "vecgrp": {
        "value": "YNy0",
        "unit": " ",
        "description": "Vector Group: Name"
      },
      "x0delta": {
        "value": 9999999.0,
        "unit": "p.u.",
        "description": "Delta Winding, x0"
      },
      "x0pu": {
        "value": 0.10799998044967651,
        "unit": "p.u.",
        "description": "Zero Sequence Impedance: Reactance x0"
      },
      "x0pu_hlo": {
        "value": 3.0270001888275146,
        "unit": "p.u.",
        "description": "Zero Sequence Impedance: HV-Reactance x0 (LV open)"
      },
      "x0pu_hls": {
        "value": 0.029997000470757484,
        "unit": "p.u.",
        "description": "Zero Sequence Impedance: HV-Reactance x0 (LV short-circuit)"
      },
      "x0pu_lho": {
        "value": 3.002999782562256,
        "unit": "p.u.",
        "description": "Zero Sequence Impedance: LV-Reactance x0 (HV open)"
      },
      "x0putmn": {
        "value": 0.0,
        "unit": "p.u.",
        "description": "Tap dependent impedance: x0 (min. tap)"
      },
      "x0putmx": {
        "value": 0.0,
        "unit": "p.u.",
        "description": "Tap dependent impedance: x0 (max. tap)"
      },
      "x0tor0": {
        "value": 19.999996185302734,
        "unit": " ",
        "description": "Zero Sequence Impedance: Ratio X0/R0"
      },
      "x0tor0delta": {
        "value": 9999999.0,
        "unit": " ",
        "description": "Delta Winding, X0/R0"
      },
      "x0tor0tmn": {
        "value": 9999999.0,
        "unit": " ",
        "description": "Tap dependent impedance: X0/R0 (min. tap)"
      },
      "x0tor0tmx": {
        "value": 9999999.0,
        "unit": " ",
        "description": "Tap dependent impedance: X0/R0 (max. tap)"
      },
      "x1pu": {
        "value": 0.10799998044967651,
        "unit": "p.u.",
        "description": "Positive Sequence Impedance: Reactance x1"
      },
      "x1putmn": {
        "value": 0.0,
        "unit": "p.u.",
        "description": "Tap dependent impedance: x1 (min. tap)"
      },
      "x1putmx": {
        "value": 0.0,
        "unit": "p.u.",
        "description": "Tap dependent impedance: x1 (max. tap)"
      },
      "xmair": {
        "value": 0.0,
        "unit": "p.u.",
        "description": "Magnetising Reactance: Saturated Reactance"
      },
      "xmlin": {
        "value": 0.0,
        "unit": "p.u.",
        "description": "Magnetising Reactance: Linear Reactance"
      },
      "xsatFrolich": {
        "value": 0.0,
        "unit": " ",
        "description": "Frolich equation saturated reactance (p.u.)"
      },
      "xtor": {
        "value": 19.999996185302734,
        "unit": " ",
        "description": "Positive Sequence Impedance: Ratio X/R"
      },
      "xtortmn": {
        "value": 9999999.0,
        "unit": " ",
        "description": "Tap dependent impedance: X/R (min. tap)"
      },
      "xtortmx": {
        "value": 9999999.0,
        "unit": " ",
        "description": "Tap dependent impedance: X/R (max. tap)"
      },
      "xtr0_hlo": {
        "value": 9999999.0,
        "unit": " ",
        "description": "Zero Sequence Impedance: HV-Ratio X0/R0 (LV open)"
      },
      "xtr0_hls": {
        "value": 9999999.0,
        "unit": " ",
        "description": "Zero Sequence Impedance: HV-Ratio X0/R0 (LV short-circuit)"
      },
      "xtr0_lho": {
        "value": 9999999.0,
        "unit": " ",
        "description": "Zero Sequence Impedance: LV-Ratio X0/R0 (HV open)"
      },
      "zx0hl_h": {
        "value": 0.8999999761581421,
        "unit": " ",
        "description": "z, Zero Sequ. HV-Side"
      },
      "zx0hl_l": {
        "value": 0.10000002384185791,
        "unit": " ",
        "description": "z, Zero Sequ. LV-Side"
      },
      "zx0hl_n": {
        "value": 100.0,
        "unit": " ",
        "description": "Zero Sequence Magnetising Impedance: Mag. Impedance/uk0"
      }
    }
  },
  {
    "name": "Type Gen 10",
    "cls": "TypSym",
    "path": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Generator Types.IntPrjfolder\\Type Gen 10.TypSym",
    "attributes": {
      "Ikd": {
        "value": 1.2000000476837158,
        "unit": "p.u.",
        "description": "Steady-state shc. current: Ikd"
      },
      "J": {
        "value": 85109.78125,
        "unit": "kgm^2",
        "description": "Inertia: Moment of inertia J"
      },
      "Q_max": {
        "value": 1000.0,
        "unit": "Mvar",
        "description": "Reactive power limits: Maximum value"
      },
      "Q_min": {
        "value": -1000.0,
        "unit": "Mvar",
        "description": "Reactive power limits: Minimum value"
      },
      "Tcold": {
        "value": 20.0,
        "unit": "s",
        "description": "Stall time: Cold"
      },
      "Tdc": {
        "value": 0.30000001192092896,
        "unit": "s",
        "description": "Time constants: Tdc"
      },
      "Thot": {
        "value": 10.0,
        "unit": "s",
        "description": "Stall time: Hot"
      },
      "Tinrush": {
        "value": 0.019999999552965164,
        "unit": "s",
        "description": "Inrush peak current: Max. time"
      },
      "appr_modby": {
        "value": "",
        "unit": " ",
        "description": "Approval Information: Modified by"
      },
      "appr_modif": {
        "value": 0,
        "unit": " ",
        "description": "Approval Information: Modified"
      },
      "appr_status": {
        "value": 0,
        "unit": " ",
        "description": "Approval Information: Status"
      },
      "bname": {
        "value": "",
        "unit": " ",
        "description": "bus name (only for compatib.)"
      },
      "cTdc": {
        "value": 9999.0,
        "unit": "s",
        "description": "Time constants: Tdc"
      },
      "charact": {
        "value": [],
        "unit": " ",
        "description": "Charact."
      },
      "chr_name": {
        "value": "",
        "unit": " ",
        "description": "Characteristic Name"
      },
      "cosn": {
        "value": 0.8500000238418579,
        "unit": " ",
        "description": "Rated power factor"
      },
      "cpHeadFold": {
        "value": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Generator Types.IntPrjfolder",
        "unit": " ",
        "description": "Head Folder"
      },
      "curTab": {
        "value": [],
        "unit": null,
        "description": "Stator leakage reactance: Current"
      },
      "curk": {
        "value": 0.0,
        "unit": "kA",
        "description": "Steady-state shc. current: 3-phase Ik3p"
      },
      "curk1p": {
        "value": 0.0,
        "unit": "kA",
        "description": "Steady-state shc. current: 1-phase Ik1p"
      },
      "curk2p": {
        "value": 0.0,
        "unit": "kA",
        "description": "Steady-state shc. current: 2-phase Ik2p"
      },
      "dat_src": {
        "value": "MAN",
        "unit": " ",
        "description": "Data source"
      },
      "dataExtDesc": {
        "value": [],
        "unit": " ",
        "description": "Description"
      },
      "dataExtUnit": {
        "value": [],
        "unit": " ",
        "description": "Unit"
      },
      "depSmoothFac": {
        "value": 10.0,
        "unit": "%",
        "description": "Stator leakage reactance: Dependency curve smoothing factor"
      },
      "desc": {
        "value": [],
        "unit": " ",
        "description": "Description"
      },
      "dkd": {
        "value": 0.0,
        "unit": " ",
        "description": "Damping torque coefficient"
      },
      "doc_id": {
        "value": null,
        "unit": " ",
        "description": "Additional Data"
      },
      "dpe": {
        "value": 0.0,
        "unit": " ",
        "description": "Damping torque coefficient based on power"
      },
      "dpu": {
        "value": 0.0,
        "unit": " ",
        "description": "Turbine shaft friction torque coefficient"
      },
      "fcharl0": {
        "value": null,
        "unit": "ChaPol,ChaVec,ChaMat",
        "description": "Zero sequence data: l0(f)"
      },
      "fcharl2": {
        "value": null,
        "unit": "ChaPol,ChaVec,ChaMat",
        "description": "Negative sequence data: l2(f)"
      },
      "fcharlss": {
        "value": null,
        "unit": "ChaPol,ChaVec,ChaMat",
        "description": "Subtransient reactances: l''(f)"
      },
      "fcharr0": {
        "value": null,
        "unit": "ChaPol,ChaVec,ChaMat",
        "description": "Zero sequence data: r0(f)"
      },
      "fcharr2": {
        "value": null,
        "unit": "ChaPol,ChaVec,ChaMat",
        "description": "Negative sequence data: r2(f)"
      },
      "fcharrstr": {
        "value": null,
        "unit": "ChaPol,ChaVec,ChaMat",
        "description": "Stator resistance: rs(f)"
      },
      "fold_id": {
        "value": "\\usuario.IntUser\\IEEE39_PAR_20261012_0245\\IEEE39_NewEngland_PAR_20261012.IntPrj\\Library.IntPrjfolder\\Equipment Type Library.IntPrjfolder\\Generator Types.IntPrjfolder",
        "unit": " ",
        "description": "In Folder"
      },
      "for_name": {
        "value": "",
        "unit": " ",
        "description": "Foreign Key"
      },
      "frequ": {
        "value": 50.0,
        "unit": "Hz",
        "description": "Inertia: Nominal frequency"
      },
      "gnrl_modby": {
        "value": "DIgSILENT",
        "unit": " ",
        "description": "Object modified by"
      },
      "gnrl_modif": {
        "value": 1588617754,
        "unit": " ",
        "description": "Object modified"
      },
      "h": {
        "value": 4.199999809265137,
        "unit": "s",
        "description": "Inertia: Inertia constant H (rated to Sgn)"
      },
      "hpn": {
        "value": 4.941175937652588,
        "unit": "s",
        "description": "Inertia: Inertia constant H (rated to Pgn)"
      },
      "iSchemeStatus": {
        "value": 0,
        "unit": " ",
        "description": "Scheme Status"
      },
      "iTdcManual": {
        "value": 0,
        "unit": " ",
        "description": "Time constants: Enter Tdc manually"
      },
      "i_exactConv": {
        "value": 0,
        "unit": " ",
        "description": "Exact conversion of time constants"
      },
      "i_extModel": {
        "value": 0,
        "unit": " ",
        "description": "Model"
      },
      "i_speedD": {
        "value": 0,
        "unit": " ",
        "description": "Speed deviation based on"
      },
      "i_speedVar": {
        "value": 1,
        "unit": " ",
        "description": "Effect of speed variation"
      },
      "i_trans": {
        "value": 0,
        "unit": " ",
        "description": "Use frequency transfer functions"
      },
      "i_xl": {
        "value": 0,
        "unit": " ",
        "description": "Stator parameters: xl is current dependent"
      },
      "i_xme2": {
        "value": 0,
        "unit": " ",
        "description": "Consider negative sequence torque"
      },
      "iamort": {
        "value": 1,
        "unit": " ",
        "description": "with amortisseur windings"
      },
      "ifd": {
        "value": [],
        "unit": "%",
